,PID,Department,Name,ID,Instrument Breakdown Date,Contact Time,Suport Time,Complete Time,Type,Detail,Action,Offline/ Online Support,Suport Persion,Contact Persion,Current Status,Note,Test affected during breakdown (yes/No),Name of the test affected,No of test affected,Image,File,Unnamed: 21
0,46288622,GLP,Tube Assecssment Module,TAM,2023-08-09 11:38:00,2023-08-09 11:38:00,2023-08-09 11:38:00,2023-08-09 11:45:00,Breakdown,Finger's rubber torned,Change finger,Offline,BME,BME,Done,,0.0,,,report_Images/46288622.Image.044707.jpg,,
1,a733af57,GLP,Cars and Track,CTR,2023-08-04 15:45:00,2023-08-04 15:45:00,2023-08-04 15:45:00,2023-08-04 16:25:00,Maintenance,Prevent Maintenance,Maintenance,Offline,BME,BME,Done,,0.0,,,,,
2,f46db097,Molecular Biology,KingFisher Presto,KFP-01,2023-08-02 15:09:00,2023-08-02 15:09:00,2023-08-02 15:12:00,2023-08-02 15:49:00,Breakdown,Heater out of possition,"Handle to keep going process; clean axis, repower device",Offline,BME,BME,Done,,0.0,,,,,
3,7fb5063d,GLP,Cars and Track,CTR,2023-08-01 14:10:00,2023-08-01 14:10:00,2023-08-01 14:10:00,2023-08-01 15:00:00,Breakdown,Nodes disconnected,"Check segment, connecting cables; repower, reconnect",Online,Mr. Hoàng,BME,Follow up,Need check log,0.0,,,report_Images/7fb5063d.Image.080429.jpg,,
4,63ca6d1b,GLP,Tube Assecssment Module,TAM,2023-07-28 11:57:00,2023-07-28 11:57:00,2023-07-28 11:59:00,2023-07-28 12:11:00,Breakdown,Finger cut through tube cap,"Take out, clean, re initialize",Offline,BME,BME,Done,,0.0,,,report_Images/63ca6d1b.Image.051649.jpg,,
5,31,GLP,Cars and Track,CTR,2023-07-28 11:00:00,2023-07-28 11:00:00,2023-07-28 11:00:00,2023-07-28 12:00:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,,Done,,0.0,,,,,
6,9d704970,GLP,SAL User Interface,LAS-UI1,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/9d704970.Image.093305.png,report_Files_/9d704970.File.093305.pdf,
7,cf93008a,GLP,SAL User Interface,LAS-UI2,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/cf93008a.Image.093735.png,report_Files_/cf93008a.File.093735.pdf,
8,d0ebf150,GLP,SAL User Interface,LAS-UI3,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/d0ebf150.Image.093414.png,report_Files_/d0ebf150.File.093414.pdf,
9,e7492a43,GLP,Rack Builder Module,RBM-C8000,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/e7492a43.Image.093613.png,report_Files_/e7492a43.File.093613.pdf,
10,076608ae,GLP,Storage on SM,STORE-01,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/076608ae.Image.093101.png,report_Files_/076608ae.File.093101.pdf,
11,0be204a6,GLP,Tosho Connect Module,TOS-01,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 09:00:00,2023-07-27 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/0be204a6.Image.090323.png,report_Files_/0be204a6.File.090323.pdf,
12,756ddbe6,GLP,Bulk Loader Module,BLM,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/756ddbe6.Image.092224.png,report_Files_/756ddbe6.File.092224.pdf,
13,b601195e,GLP,Decaper Module Double,DM-01,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/b601195e.Image.092601.png,report_Files_/b601195e.File.092601.pdf,
14,f7087bf7,GLP,Tempus Module,IOM_TIO-01,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/f7087bf7.Image.091733.png,report_Files_/f7087bf7.File.091733.pdf,
15,133cba5e,GLP,Tempus Module,IOM_TIO-02,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/133cba5e.Image.092103.png,report_Files_/133cba5e.File.092103.pdf,
16,78d7cb02,GLP,Loader Module,LM-01,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/78d7cb02.Image.091922.png,report_Files_/78d7cb02.File.091922.pdf,
17,9278bdc6,GLP,Remover Cap Module,REM-01,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/9278bdc6.Image.092943.png,report_Files_/9278bdc6.File.092943.pdf,
18,b73351a2,GLP,Recapper Module,RM-01,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 09:00:00,2023-07-26 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/b73351a2.Image.092813.png,report_Files_/b73351a2.File.092813.pdf,
19,866fe204,AO,Tempus,Tempus600,2023-07-25 10:51:00,2023-07-25 10:52:00,2023-07-25 10:53:00,2023-07-25 11:10:00,Breakdown,Stuck sample in break,Take out and re-intialization,Offline,BME,BME,Follow up,,0.0,,,,,
20,6e098c95,GLP,Aliquoter Module,AM-01,2023-07-25 09:00:00,2023-07-25 09:00:00,2023-07-25 09:00:00,2023-07-25 10:00:00,Maintenance,Prevent Maintenance,,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/6e098c95.Image.102002.png,report_Files_/6e098c95.File.102002.pdf,
21,8e91e0f2,GLP,Centrifuge Module,CM-01,2023-07-25 09:00:00,2023-07-25 09:00:00,2023-07-25 09:00:00,2023-07-25 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/8e91e0f2.Image.092324.png,report_Files_/8e91e0f2.File.092324.pdf,
22,88539b08,GLP,Centrifuge Module,CM-02,2023-07-25 09:00:00,2023-07-25 09:00:00,2023-07-25 09:00:00,2023-07-25 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/88539b08.Image.091014.png,,
23,64b5d1a8,GLP,Centrifuge Module,CM-03,2023-07-25 09:00:00,2023-07-25 09:00:00,2023-07-25 09:00:00,2023-07-25 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/64b5d1a8.Image.090916.png,report_Files_/64b5d1a8.File.090916.pdf,
24,097a077c,GLP,Tube Assecssment Module,TAM,2023-07-25 09:00:00,2023-07-25 09:00:00,2023-07-25 09:00:00,2023-07-25 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/097a077c.Image.091350.png,report_Files_/097a077c.File.091350.pdf,
25,24ba6eb2,GLP,Stramax Connect Module,STR-01,2023-07-24 13:52:00,2023-07-24 14:02:00,2023-07-24 14:32:00,2023-07-24 15:32:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,,report_Files_/24ba6eb2.File.083320.pdf,
26,b1f05e86,GLP,Input/ Output Module,IOM-03,2023-07-24 13:41:00,2023-07-24 13:51:00,2023-07-24 14:21:00,2023-07-24 15:21:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/b1f05e86.Image.082340.png,report_Files_/b1f05e86.File.083104.pdf,
27,700858bc,GLP,Buffer Module,BM-01,2023-07-24 08:30:00,2023-07-24 08:30:00,2023-07-24 08:30:00,2023-07-24 10:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/700858bc.Image.081807.png,,
28,3d4e650c,GLP,Buffer Module,BM-02,2023-07-24 08:30:00,2023-07-24 08:30:00,2023-07-24 08:30:00,2023-07-24 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/3d4e650c.Image.081555.png,report_Files_/3d4e650c.File.083736.pdf,
29,05dd9c15,ELISA,DAR800,ELISA-02,2023-07-21 14:10:00,2023-07-21 14:10:00,2023-07-21 14:20:00,2023-07-21 16:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Bình,BME,Done,,0.0,,,,,
30,3fcc67b3,Microbiology,HeliFan Plus C13,HP-01,2023-07-21 14:10:00,2023-07-21 14:10:00,2023-07-21 14:20:00,2023-07-21 16:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vinh,BME,Done,,0.0,,,,,
31,ccb66594,ELISA,DAW50,ELISA-01,2023-07-21 14:10:00,2023-07-21 14:10:00,2023-07-21 14:20:00,2023-07-21 15:52:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Bình,BME,Done,,0.0,,,,,
32,7bb4ace6,ELISA,DAW50TS,ELISA-03,2023-07-21 14:10:00,2023-07-21 14:10:00,2023-07-21 14:20:00,2023-07-21 15:52:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Bình,BME,Done,,0.0,,,,,
33,78583fa6,GLP,Input/ Output Module,IOM-02,2023-07-21 13:57:00,2023-07-21 14:07:00,2023-07-21 14:37:00,2023-07-21 15:37:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,,report_Files_/78583fa6.File.083801.pdf,
34,a4ec4c6d,GLP,Input/ Output Module,IOM-02,2023-07-21 13:55:00,2023-07-21 14:05:00,2023-07-21 14:35:00,2023-07-21 15:35:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,,report_Files_/a4ec4c6d.File.083539.pdf,
35,8e88b205,GLP,Tube Assecssment Center,TAC2,2023-07-21 13:53:00,2023-07-21 14:03:00,2023-07-21 14:33:00,2023-07-21 15:33:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,,0.0,,,,report_Files_/8e88b205.File.083448.pdf,
36,957b4455,Hematology - Coagulation,STA R MAX 3,DM-03,2023-07-20 15:50:00,2023-07-20 16:00:00,2023-07-20 16:05:00,2023-07-20 16:30:00,Breakdown,Stucked cuvette,Clean cuvette pusher,Online,Mr. Huy,BME,Done,,0.0,,,,,
37,7a1da242,Cyto Lab,FUME HOOD,FH-01,2023-07-18 16:56:00,2023-07-18 16:56:00,2023-07-18 16:56:00,2023-07-18 17:36:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Tài,BME,Done,,0.0,,,,,
38,eac7e26e,Cyto Lab,OVEN,OVEN-01,2023-07-18 16:56:00,2023-07-18 16:56:00,2023-07-18 16:56:00,2023-07-18 17:36:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Tài,BME,Done,,0.0,,,,,
39,c19e1b3c,Bio-Immuno,Alinity C,AC-2,2023-07-18 14:01:00,2023-07-18 14:02:00,2023-07-18 14:05:00,2023-07-18 14:20:00,Breakdown,Optic error,Change lamp,Online,Mr. Vũ,BME,Done,,0.0,,,,,
40,34513,GLP,Cars and Track,CTR,2023-07-14 14:00:00,2023-07-14 14:00:00,2023-07-14 14:00:00,2023-07-14 15:00:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,,Done,,0.0,,,,,
41,88b44636,AO,Tempus,Tempus600,2023-07-14 08:15:00,2023-07-14 08:18:00,2023-07-14 08:48:00,2023-07-14 09:48:00,Breakdown,Tube not send on Carousel,"Clean sensor, carousel",Offline,BME,BME,Done,,0.0,,,,,
42,78dd6b7a,All,Sample Ladder,Lift,2023-07-13 13:46:00,2023-07-13 13:56:00,2023-07-13 14:26:00,2023-07-13 15:26:00,Breakdown,counterweight rope break,Connect cable,Offline,Mr. Lâm,BME,Done,,0.0,,,,,
43,a30d16c6,Bio-Immuno,Alinity I,AI-2,2023-07-13 11:43:00,2023-07-13 11:53:00,2023-07-13 12:00:00,2023-07-13 12:23:00,Breakdown,Board communication error,Change fuse,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
44,86aa6b27,AO,Tempus,Tempus600,2023-07-12 16:27:00,2023-07-13 10:37:00,2023-07-13 11:07:00,2023-07-13 12:07:00,Breakdown,Sending sensor error,Clean sensor and run test Programme,Offline,Mr. Hoàng,BME,Follow up,,0.0,,,report_Images/86aa6b27.Image.050912.jpg,,
45,c3a25f1f,Bio-Immuno,Alinity I,AI-1,2023-07-08 09:43:00,2023-07-08 09:45:00,2023-07-08 10:15:00,2023-07-08 10:43:00,Breakdown,Pre-trigger level sensor error,Change level sensor,Offline,Mr. Tuấn Anh,Ms. Trân,Follow up,,0.0,,,,,
46,46,GLP,Cars and Track,CTR,2023-07-07 14:00:00,2023-07-07 14:00:00,2023-07-07 14:00:00,2023-07-07 15:00:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,,Done,,0.0,,,,,
47,13f9b0bf,GLP,Centrifuge Module,CM-01,2023-07-06 15:00:00,2023-07-06 15:01:00,2023-07-06 15:05:00,2023-07-06 15:15:00,Breakdown,Finger cut through tube cap,Take out all tubes; clean and re init machine,Offline,BME,,Done,,0.0,,,report_Images/13f9b0bf.Image.081909.jpg,,
48,2fb942ae,Hematology - Coagulation,Tosoh HLC-723 G11 LA analyzer,HbA1c-02,2023-07-06 10:07:00,2023-07-06 10:17:00,2023-07-06 10:47:00,2023-07-06 11:47:00,Breakdown,Valve have error,"Check liquid line, valve and restart",Online,Mr. Trường,Mr. Lâm,Follow up,,0.0,,,,,
49,ef83697a,Hematology - Coagulation,Alinity H-series,Hq-1,2023-07-03 11:29:00,2023-07-03 11:39:00,2023-07-03 12:09:00,2023-07-03 13:09:00,Breakdown,WBC not normal,Clean WBC tank,Offline,Mr. Tới,BME,Follow up,,0.0,,,,,
50,65,GLP,Cars and Track,CTR,2023-06-30 17:00:00,2023-06-30 17:00:00,2023-06-30 17:00:00,2023-06-30 18:00:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,,Done,,0.0,,,,,
51,56456,GLP,Cars and Track,CTR,2023-06-23 17:00:00,2023-06-23 17:00:00,2023-06-23 17:00:00,2023-06-23 18:00:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,,Done,,0.0,,,,,
52,22e5e5af,Hematology - Coagulation,Alinity H-series,Hq-1,2023-06-23 14:52:00,2023-06-23 15:02:00,2023-06-23 15:32:00,2023-06-23 16:32:00,Breakdown,WBC low,Clean and check again,Offline,Mr. Trúc,Mr. Lâm,Done,,1.0,QC,6.0,,,
53,e7cc2366,Hematology - Coagulation,Alinity H-series,Hq-2,2023-06-23 14:01:00,2023-06-23 14:11:00,2023-06-23 14:41:00,2023-06-23 15:41:00,Breakdown,RBC QC fail,Change RBC factor,Offline,Ms. Phương,BME,Follow up,,0.0,,,,,
54,46efea6f,Molecular Biology,Agilent Microplate Centrifuge,MC-01,2023-06-23 13:06:00,2023-06-23 13:16:00,2023-06-23 13:46:00,2023-06-23 14:46:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
55,d6051536,Molecular Biology,Microplate Washer,MPW-01,2023-06-23 13:06:00,2023-06-23 13:16:00,2023-06-23 13:46:00,2023-06-23 14:46:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
56,b10b4ace,Molecular Biology,Automated Laboratory Plate Sealer,ALPS,2023-06-23 13:05:00,2023-06-23 13:15:00,2023-06-23 13:45:00,2023-06-23 14:45:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
57,0fb70e92,Molecular Biology,Bentrack,Ben,2023-06-23 13:05:00,2023-06-23 13:15:00,2023-06-23 13:45:00,2023-06-23 14:45:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
58,034afa29,Molecular Biology,Spinnaker Microplate Robot,Spinnaker,2023-06-23 13:05:00,2023-06-23 13:15:00,2023-06-23 13:45:00,2023-06-23 14:45:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
59,013ef831,Molecular Biology,KingFisher Presto,KFP-03,2023-06-23 13:04:00,2023-06-23 13:14:00,2023-06-23 13:44:00,2023-06-23 14:44:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
60,0ae59af1,Molecular Biology,KingFisher Presto,KFP-04,2023-06-23 13:04:00,2023-06-23 13:14:00,2023-06-23 13:44:00,2023-06-23 14:44:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
61,8ae508fe,Molecular Biology,MultiDrop ComBI,MDC-01,2023-06-23 13:04:00,2023-06-23 13:14:00,2023-06-23 13:44:00,2023-06-23 14:44:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
62,ab0922e9,Molecular Biology,MultiDrop ComBI,MDC-02,2023-06-23 13:04:00,2023-06-23 13:14:00,2023-06-23 13:44:00,2023-06-23 14:44:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
63,c0c02053,Molecular Biology,MultiDrop ComBI ,MDC-03,2023-06-23 13:04:00,2023-06-23 13:14:00,2023-06-23 13:44:00,2023-06-23 14:44:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
64,92bf04f8,Molecular Biology,KingFisher Presto,KFP-02,2023-06-23 13:03:00,2023-06-23 13:13:00,2023-06-23 13:43:00,2023-06-23 14:43:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
65,3957ffa7,Molecular Biology,KingFisher Presto,KFP-01,2023-06-23 12:59:00,2023-06-23 13:09:00,2023-06-23 13:39:00,2023-06-23 14:39:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,Ms. Nhân,Done,,0.0,,,,,
66,8b54985c,Bio-Immuno,Cobas e801 Analytical unit,MD-09,2023-06-23 07:50:00,2023-06-23 08:00:00,2023-06-23 09:30:00,2023-06-23 10:30:00,Breakdown,Reagent stuck,Take out and re-init reagent path,Offline,Mr.  Khang,BME,Follow up,,0.0,,,,,
67,67924cc0,GLP,Tempus Module,IOM_TIO-01,2023-06-22 14:41:00,2023-06-22 14:51:00,2023-06-22 15:21:00,2023-06-22 16:21:00,Breakdown,Change break part,Change new version of break,Offline,Mr. Hoàng,BME,Follow up,Test,0.0,,,report_Images/67924cc0.Image.092258.jpg,,
68,26e1ae55,Hematology - Coagulation,Alinity H-series,Hq-2,2023-06-21 14:03:00,2023-06-21 14:13:00,2023-06-21 14:43:00,2023-06-21 15:43:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Tới,BME,Done,,0.0,,,,,
69,093337c5,Hematology - Coagulation,Alinity H-series,Hq-1,2023-06-21 14:02:00,2023-06-21 14:12:00,2023-06-21 14:42:00,2023-06-21 15:42:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Tới,BME,Done,,0.0,,,,,
70,4dd9e8ed,Bio-Immuno,RO system Roche,RO-MB,2023-06-21 12:16:00,2023-06-21 12:26:00,2023-06-21 13:56:00,2023-06-21 14:56:00,Maintenance,Prevent maintenance,Change filter,Offline,Mr. Tín,BME,Done,,0.0,,,,,
71,f7b59e30,All,Sample Ladder,Lift,2023-06-20 09:33:00,2023-06-20 09:43:00,2023-06-20 10:13:00,2023-06-20 11:13:00,Breakdown,Can't move,Check and reset sensor,Offline,BG,BME,Done,,0.0,,,,,
72,dbb2ccf0,Bio-Immuno,Alinity I,AI-2,2023-06-20 07:00:00,2023-06-20 07:10:00,2023-06-20 07:20:00,2023-06-20 08:40:00,Breakdown,Sample probe bend,Change probe,Offline,Mr. Tới,BME,Done,,0.0,,,,,
73,3703345a,Hematology - Coagulation,Alinity H-series,Hq-2,2023-06-19 14:46:00,2023-06-19 14:56:00,2023-06-19 15:26:00,2023-06-19 16:26:00,Breakdown,Fluid entered buffer tank,"Change valve, clean buffer tank",Offline,Mr. Tới,Mr. Trung,Done,,1.0,QC,10.0,report_Images/3703345a.Image.092938.jpg,,
74,354,GLP,Cars and Track,CTR,2023-06-16 09:44:00,2023-06-16 09:44:00,2023-06-16 09:45:00,2023-06-16 11:14:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,,Done,,0.0,,,,,
75,41175c07,Hematology - Coagulation,Tosoh HLC-723 G11 analyzer,HbA1c-01,2023-06-15 15:45:00,2023-06-15 15:55:00,2023-06-15 16:25:00,2023-06-15 17:25:00,Maintenance,Prevent maintenance,Maintenance,Offline,Mr. Trường,BME,Follow up,,0.0,,,report_Images/41175c07.Image.102626.jpg,,
76,af9dde84,Hematology - Coagulation,Tosoh HLC-723 G11 LA analyzer,HbA1c-02,2023-06-15 15:43:00,2023-06-15 15:53:00,2023-06-15 16:23:00,2023-06-15 17:23:00,Maintenance,Prevent maintenance,Maintenance,Offline,Mr. Trường,BME,Follow up,,0.0,,,report_Images/af9dde84.Image.102513.jpg,,
77,6a08fc90,Hematology - Coagulation,Alinity H-series,Hq-2,2023-06-15 09:35:00,2023-06-15 09:45:00,2023-06-15 10:00:00,2023-06-15 16:15:00,Breakdown,QC WBC out of range,"Clean dilution cup, check tubing, run auto clean, run QC",Offline,Mr. Tới,BME,Follow up,Pass QC,0.0,,,report_Images/6a08fc90.Image.091843.jpg,,
78,4ab0d176,Microbiology,Previ color gram ,GR-01,2023-06-15 13:46:00,2023-06-15 13:56:00,2023-06-15 14:00:00,2023-06-15 14:30:00,Maintenance,Prevent maintenance,Maintenance,Offline,Mr. Trường,BME,Follow up,,0.0,,,report_Images/4ab0d176.Image.102820.jpg,,
79,d736ce8e,GLP,Tempus Module,IOM_TIO-01,2023-06-12 09:36:00,2023-06-12 09:46:00,2023-06-12 10:16:00,2023-06-12 11:16:00,Breakdown,Change rubber,Change Break's Rubber,Offline,BME,,Done,,0.0,,,,,
80,e0f2f4d9,GLP,Tempus Module,IOM_TIO-02,2023-06-12 09:35:00,2023-06-12 09:45:00,2023-06-12 10:15:00,2023-06-12 11:15:00,Breakdown,Change rubber,Change Break's Rubber,Offline,BME,,Done,,0.0,,,,,
81,3ce348cc,GLP,Cars and Track,CTR,2023-06-12 09:44:00,2023-06-12 09:44:00,2023-06-12 09:45:00,2023-06-12 11:14:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,,Done,,0.0,,,,,
82,57aa0b6d,Bio-Immuno,Cobas e801 Analytical unit,MD-09,2023-06-07 12:25:00,2023-06-07 12:30:00,2023-06-07 13:00:00,2023-06-07 14:15:00,Breakdown,Barcode read failed,Check and clean barcode reader; check sample barcode --> have error on barcode,Offline,Mr. Khang,BME,Follow up,Need to change barcode roll,0.0,,,report_Images/57aa0b6d.Image.041657.png,,
83,c056e822,GLP,Decaper Module Double,DM-01,2023-06-05 08:10:00,2023-06-05 08:10:00,2023-06-05 08:30:00,2023-06-06 14:50:00,Breakdown,"Car stuck on GLP --> AP failed, cut Car pins","Check AP, change car pins",Offline,"Mr. Trúc, Mr. Hoàng",BME,Done,,0.0,,,,,
84,3ce348cc,GLP,Cars and Track,CTR,2023-06-02 14:44:00,2023-06-02 14:44:00,2023-06-02 14:45:00,2023-06-02 15:14:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,,Done,,,,,,,
85,55a39892,Hematology - Coagulation,Alinity H-series,Hq-1,2023-06-02 08:35:00,2023-06-02 08:38:00,2023-06-02 09:05:00,2023-06-02 10:15:00,Breakdown,Result failed,Change sample needle,Online,Mr. Tới,BME,Done,,0.0,,,,,
86,1978e36a,Bio-Immuno,RO system Abbott,RO-HP,2023-05-30 14:08:00,2023-05-30 14:10:00,2023-05-30 14:30:00,2023-05-30 16:48:00,Breakdown,"Pressure pump have error, Prevent Maintenance","Change pump, filters",Offline,Mr. Tâm,BME,Done,,0.0,,,report_Images/1978e36a.Image.035159.png,,
87,dbaa31ba,Hematology - Coagulation,Automated Blood typing machine,ABO-01,2023-05-29 14:30:00,2023-05-29 02:30:00,2023-05-29 14:32:00,2023-05-29 16:51:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Điệu,BME,Done,,0.0,,,,,
88,407623c2,Hematology - Coagulation,Automated Blood typing machine,ABO-01,2023-05-29 14:04:00,2023-05-29 14:10:00,2023-05-29 14:45:00,2023-05-29 16:15:00,Maintenance,Prevent Maintenance,Clean; Check and calibration camera; Run Sample,Offline,Mr. Điệu,BME,Done,,0.0,,,report_Images/407623c2.Image.034716.png,,
89,f9302257,GLP,Tempus Module,IOM_TIO-01,2023-05-27 09:00:00,2023-05-27 09:01:00,2023-05-27 10:11:00,2023-05-27 10:45:00,Breakdown,Gripper finger broke,Change finger,Online,Mr. Hòang,BME,Done,,0.0,,,report_Images/f9302257.Image.035032.jpg,,
90,27053779,Bio-Immuno,Cobas e801 Analytical unit,MD-09,2023-05-26 13:00:00,2023-05-26 13:05:00,2023-05-26 14:30:00,2023-05-26 16:45:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Khang,BME,Done,,0.0,,,report_Images/27053779.Image.044700.png,,
91,0f970eff,GLP,Recapper Module,RM-01,2023-05-23 14:00:00,2023-05-23 14:03:00,2023-05-24 14:06:00,2023-05-26 14:20:00,Breakdown,Robot crash detected (Robot 1),Cleaned and lubricated recap head -> still failed -> change RM griper,Offline,Mr. Hoàng,BME,Done,803012411 24/05/2023 5210007482 24/05/2023 10 A05SFG.41365.01 26344503 RM GRIPPER UNIT S A44 1,0.0,,,report_Images/0f970eff.Image.035855.png,,
92,fc74f7ad,Bio-Immuno,Cobas8000 CORE MODULE,Core 4,2023-05-26 13:00:00,2023-05-26 13:00:00,2023-05-26 13:15:00,2023-05-26 14:15:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Khang,BME,Done,,0.0,,,report_Images/fc74f7ad.Image.044323.png,,
93,3ce348cc,GLP,Cars and Track,CTR,2023-05-26 09:44:00,2023-05-26 09:44:00,2023-05-26 09:45:00,2023-05-26 11:14:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,,Done,,,,,,,
94,80e0c740,Hematology - Coagulation,Alinity H-series,Hq-1,2023-05-24 07:54:00,2023-05-24 08:09:00,2023-05-24 09:55:00,2023-05-25 10:00:00,Breakdown,3312-337 Vacumn pressure timeout,"Change HCB stage pump, clean vacuum container",Offline,"Mr. Tú, Mr. Tới",BME,Done,Change retic to module 2 for running on fixing state,1.0,"QC: 12 (6 Hq00699, 6 Hq00692)",12.0,report_Images/80e0c740.Image.032608.jpg,,
95,2305221536,Molecular Biology,QuantStudio 7 Pro,QS7P-02,2023-02-16 15:35:00,2023-02-16 15:35:00,2023-05-23 09:30:00,2023-05-24 17:35:00,Breakdown,#0x8865 - Unable to power up instrument,Change Main board,Offline,"Mr. Danh, Mr. Jeffry",BME,Done,,0.0,,,report_Images/2305221536.Image.083705.jpg,,
96,b0f1270a,AO,Tempus,Tempus600,2023-05-24 12:27:00,2023-05-24 12:28:00,2023-05-24 16:00:00,2023-05-24 17:30:00,Breakdown,Tube tranfer bell can't move,Tight motor pulli,Offline,Mr. Duy,BME,Done,,0.0,,,report_Images/b0f1270a.Image.114358.jpg,,
97,906fcafd,Bio-Immuno,Alinity C,AC-1,2023-05-23 09:20:00,2023-05-23 09:23:00,2023-05-23 09:25:00,2023-05-23 21:45:00,Breakdown,Reagent Carousel blocked,"Take out reagent cartridges, re-calibration carousel",Online,Mr. Vũ,BME,Done,,0.0,,,report_Images/906fcafd.Image.124623.jpg,,
98,3dabcf55,Bio-Immuno,Alinity I,AI-1,2023-05-23 12:33:00,2023-05-23 12:40:00,2023-05-23 12:43:00,2023-05-23 13:30:00,Breakdown,R2 pipettor pump motor error,"Change pump, flush wash",Online,Mr. Vũ,BME,Done,,0.0,,,report_Images/3dabcf55.Image.165401.jpg,,
99,2305221535,Molecular Biology,QuantStudio 7 Pro,QS7P-01,2023-02-16 15:35:00,2023-02-16 15:35:00,2023-05-22 09:30:00,2023-05-22 17:35:00,Breakdown,#C8148 - Cover could not be lower,"Replace sensor, main board, reconnect cables",Offline,"Mr. Danh, Mr. Jeffry",BME,Done,,0.0,,,Form_Images/2305221535QS7P-01.Image.084621.jpg,,
100,2305221,All,Sample Ladder,Lift,2023-05-22 11:55:00,,2023-05-22 13:30:00,2023-05-22 15:00:00,Breakdown,Counterweight's cable of the ladder door is broken,Connect the cable,Offline,HS,Mr. Lâm,Done,,0.0,,,Form_Images/2305221419Lift.Image.072722.jpg,,
101,2305222,GLP,Centrifuge Module,CM-03,2023-05-22 13:30:00,,2023-05-22 13:40:00,2023-05-22 14:40:00,Breakdown,AP don't accept CAR,Modify AP parameters,Offline,BME,Mr. Hoàng,Done,,0.0,,,,,
102,c4b739a7,GLP,Centrifuge Module,CM-03,2023-05-22 13:30:00,2023-05-22 13:30:00,2023-05-22 14:12:00,2023-05-22 14:30:00,Breakdown,AP can't work as expected,Adjust catch position for AP,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/c4b739a7.Image.040123.png,,
103,ad502970,GLP,Aliquoter Module,AM-01,2023-05-22 12:55:00,2023-05-22 12:57:00,2023-05-22 12:57:00,2023-05-22 13:10:00,Breakdown,Sample can't go in to Aliquoter Module,Reset ALQ module controller,Offline,Mr. Hoàng,BME,Done,,0.0,,,report_Images/ad502970.Image.040459.png,,
104,2305223,GLP,Stramax Connect Module,STR-01,2023-05-22 08:00:00,,2023-05-22 08:10:00,2023-05-22 09:40:00,Breakdown,Cuvette pusher blocked,"Take out all cuvette, clean area",Online,Mr. Sơn,Mr. Huy,Done,,0.0,,,Form_Images/2305221044STR-01.Image.034733.jpg,,
105,3ce348cc,GLP,Cars and Track,CTR,2023-05-19 17:04:00,2023-05-19 17:04:00,2023-05-19 05:04:00,2023-05-19 18:14:00,Maintenance,Prevent maintenance,Maintenance,Offline,BME,,Done,,,,,,,
106,2305191140,AO,Tempus,Tempus600,2023-05-19 11:33:00,,2023-05-19 11:36:00,2023-05-19 11:40:00,Breakdown,Sample not send from carousel,"Check carousel, re-align and re-power",,BME,,Done,,0.0,,,Form_Images/2305191140Tempus600.Image.044328.jpg,,
107,2305191132,GLP,Tempus Module,IOM_TIO-02,2023-05-19 09:32:00,,2023-05-19 09:43:00,2023-05-19 09:55:00,Breakdown,"Tube out of position, finger collision -> broken",Change finger,Offline,BME,,Done,,0.0,,,Form_Images/2305191132IOM_TIO-02.Image.044003.jpg,,
108,2305181335,GLP,Loader Module,LM-01,2023-05-18 13:10:00,,2023-05-18 13:15:00,2023-05-18 13:35:00,Breakdown,Module don't work,Re-start module,,BME,,Follow up,App freeze,0.0,,,Form_Images/2305181335LM-01.Image.063807.jpg,,
109,2305180134,GLP,Tempus Module,IOM_TIO-01,2023-05-17 17:29:00,,2023-05-17 17:34:00,2023-05-17 17:50:00,Breakdown,Change rubber,Change Break's Rubber,Offline,BME,,Done,,0.0,,,,,
110,2305180137,GLP,Tempus Module,IOM_TIO-02,2023-05-17 17:29:00,,2023-05-17 17:34:00,2023-05-17 17:50:00,Breakdown,Change rubber,Change Break's Rubber,Offline,BME,,Done,,0.0,,,,,
111,13af91ee,Bio-Immuno,Thermal hygrometer,AK-05,2023-05-16 15:31:00,2023-05-16 15:41:00,2023-05-16 16:11:00,2023-05-16 17:11:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/13af91ee.Image.101207.png,,
112,429c2325,Bio-Immuno,Thermal hygrometer,AK-04,2023-05-16 15:29:00,2023-05-16 15:39:00,2023-05-16 16:09:00,2023-05-16 17:09:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/429c2325.Image.101024.png,,
113,698426ab,Bio-Immuno,Thermal hygrometer,AK-01,2023-05-16 15:28:00,2023-05-16 15:38:00,2023-05-16 16:08:00,2023-05-16 17:08:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/698426ab.Image.100925.png,,
114,c3345119,R&D,Thermal hygrometer,AK-03,2023-05-16 15:27:00,2023-05-16 15:37:00,2023-05-16 16:07:00,2023-05-16 17:07:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/c3345119.Image.100831.png,,
115,5aac0ef7,Microbiology,Thermo hygrometer,NAK-02,2023-05-16 15:16:00,2023-05-16 15:26:00,2023-05-16 15:56:00,2023-05-16 16:56:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/5aac0ef7.Image.095709.png,,
116,5426986f,ELISA,Liquid in glass Thermometer,NK-14,2023-05-16 15:07:00,2023-05-16 15:17:00,2023-05-16 15:47:00,2023-05-16 16:47:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/5426986f.Image.094836.png,,
117,449ee5d4,ELISA,Liquid in glass Thermometer,NK-10,2023-05-16 15:06:00,2023-05-16 15:16:00,2023-05-16 15:46:00,2023-05-16 16:46:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/449ee5d4.Image.094721.png,,
118,c1277417,ELISA,Liquid in glass Thermometer,NK-12,2023-05-16 15:04:00,2023-05-16 15:14:00,2023-05-16 15:44:00,2023-05-16 16:44:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/c1277417.Image.094536.png,,
119,56b734a8,Microbiology,Thermometer,NK - 03,2023-05-16 15:03:00,2023-05-16 15:13:00,2023-05-16 15:43:00,2023-05-16 16:43:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/56b734a8.Image.094437.png,,
120,29051186,Microbiology,Thermometer,NK - 02,2023-05-16 15:02:00,2023-05-16 15:12:00,2023-05-16 15:42:00,2023-05-16 16:42:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/29051186.Image.094319.png,,
121,cccf4790,Hematology - Coagulation,Timer,TI-02,2023-05-16 14:58:00,2023-05-16 15:08:00,2023-05-16 15:38:00,2023-05-16 16:38:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/cccf4790.Image.093925.png,,
122,079211ad,R&D,Pipette 1-10ul,F2-PP10,2023-05-16 14:37:00,2023-05-16 14:47:00,2023-05-16 15:17:00,2023-05-16 16:17:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/079211ad.Image.091829.png,,
123,ee93729b,R&D,Pipette 100-1000ul,F2-PP1000,2023-05-16 14:36:00,2023-05-16 14:46:00,2023-05-16 15:16:00,2023-05-16 16:16:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/ee93729b.Image.091744.png,,
124,e6c3481e,ELISA,Pipette proline,PP-12,2023-05-16 14:36:00,2023-05-16 14:46:00,2023-05-16 15:16:00,2023-05-16 16:16:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/e6c3481e.Image.091652.png,,
125,543626b7,ELISA,Finnpippet 500 microlite,PP-006,2023-05-16 14:24:00,2023-05-16 14:34:00,2023-05-16 15:04:00,2023-05-16 16:04:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/543626b7.Image.090523.png,,
126,cde9b173,R&D,Pipette 20-200ul,F2-PP200,2023-05-16 14:23:00,2023-05-16 14:33:00,2023-05-16 15:03:00,2023-05-16 16:03:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/cde9b173.Image.090428.png,,
127,7de80c3b,ELISA,Finnpipette 50 microlite,PP-002,2023-05-16 14:22:00,2023-05-16 14:32:00,2023-05-16 15:02:00,2023-05-16 16:02:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/7de80c3b.Image.090259.png,,
128,57ac026e,Microbiology,Pipette 10-100,PP - 02,2023-05-16 14:21:00,2023-05-16 14:31:00,2023-05-16 15:01:00,2023-05-16 16:01:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/57ac026e.Image.090202.png,,
129,54008da5,ELISA,Pippette,PP-008,2023-05-16 14:20:00,2023-05-16 14:30:00,2023-05-16 15:00:00,2023-05-16 16:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/54008da5.Image.090053.png,,
130,7bcf5a92,Microbiology,Pipette 0.5-10,PP - 03,2023-05-16 14:13:00,2023-05-16 14:23:00,2023-05-16 14:53:00,2023-05-16 15:53:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/7bcf5a92.Image.085937.png,,
131,cd3eb1a6,Molecular Biology,Pipette 10-100uL,PP-02,2023-05-16 14:03:00,2023-05-16 14:13:00,2023-05-16 14:43:00,2023-05-16 15:43:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/cd3eb1a6.Image.084405.png,,
132,9ef5a45c,ELISA,Humanpette 50 microlite,PP- 04,2023-05-16 13:59:00,2023-05-16 14:09:00,2023-05-16 14:39:00,2023-05-16 15:39:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/9ef5a45c.Image.084104.png,,
133,9ef5a45d,Molecular Biology,Multichannel Pipette (5-100uL),PP-04,2023-05-16 14:00:00,2023-05-16 14:09:00,2023-05-16 14:39:00,2023-05-16 15:39:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/9ef5a45d.Image.084836.png,,
134,c5ab549a,Molecular Biology,Multichannel Pipette (5-50uL),PP-05,2023-05-16 13:20:00,2023-05-16 13:30:00,2023-05-16 14:00:00,2023-05-16 15:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/c5ab549a.Image.080040.png,,
135,a692857b,Molecular Biology,Multichannel Pipette (30-300uL),PP-03,2023-05-16 13:18:00,2023-05-16 13:28:00,2023-05-16 13:58:00,2023-05-16 14:58:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/a692857b.Image.075931.png,,
136,2305172114,Bio-Immuno,Alinity I,AI-3,2023-05-16 09:00:00,,2023-05-16 09:09:00,2023-05-16 09:50:00,Breakdown,Shutter sensor error,"Clean shutter, sensor; Test shutter open/ close",Offline,Mr. Vũ,BME,Done,,0.0,,,Form_Images/2305172114AI-3.Image.141828.png,,
137,2305172122,Bio-Immuno,Alinity I,AI-2,2023-05-16 06:20:00,,2023-05-16 06:45:00,2023-05-16 07:10:00,Breakdown,Sample prove out of alignment,Replace sample probe,Offline,Mr. Vũ,BME,Done,,0.0,,,Form_Images/2305172122AI-2.Image.142358.png,,
138,2305131552,Bio-Immuno,Cobas e801 Analytical unit,MD-09,2023-05-13 14:37:00,,2023-05-13 14:50:00,2023-05-13 15:30:00,Breakdown,Cup sensor error,"Check and clean sensor and around area, check performance",Online,Mr. Khang,BME,Done,,0.0,,,Form_Images/2305131552MD-09.Image.085735.jpg,,
139,2305151002,GLP,Cars and Track,CTR,2023-05-12 13:55:00,,2023-05-12 14:00:00,2023-05-12 15:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
140,2305121339,GLP,Recapper Module,RM-01,2023-05-12 13:34:00,,2023-05-12 13:39:00,2023-05-12 14:00:00,Breakdown,Robotic failed,Clean and realignt,Offline,Mr. Hoàng,BME,Done,,0.0,,,Form_Images/2305121339RM-01.Image.064040.jpg,,
141,2305172118,Bio-Immuno,Alinity C,AC-3,2023-05-11 14:44:00,,2023-05-11 14:45:00,2023-05-11 15:00:00,Breakdown,R2 pipettor movement restricted,Replace R2 probe,Online,Mr. Vũ,BME,Done,,0.0,,,Form_Images/2305172118AC-3.Image.142123.png,,
142,2305111016,AO,Tempus,Tempus600,2023-05-11 09:00:00,,2023-05-11 09:05:00,2023-05-11 10:35:00,Breakdown,Tube dropped,Check and re-process,Offline,Mr. Hoang,BME,Done,,0.0,,,Form_Images/2305111016Tempus600.Image.032119.jpg,,
143,6ec0f42d,ELISA,DAR800,ELISA-02,2023-05-10 12:28:00,2023-05-10 12:38:00,2023-05-10 13:08:00,2023-05-10 14:08:00,Calibration,Annual Calibration,Calibration,Offline,EDC-HCM,BME,Done,,0.0,,,report_Images/6ec0f42d.Image.071016.png,,
144,2305100914,GLP,Cars and Track,CTR,2023-05-10 12:00:00,,2023-05-10 12:20:00,2023-05-10 12:22:00,Breakdown,Lots of car stuck,Change track parameters,,BME,,Done,,0.0,,,Form_Images/2305100914CTR.Image.021721.jpg,,
145,2305100911,GLP,Input/ Output Module,IOM-03,2023-05-10 09:06:00,,2023-05-10 09:11:00,2023-05-10 09:15:00,Breakdown,Display freeze,Reboot machine,,BME,,Done,,0.0,,,Form_Images/2305100911IOM-03.Image.021400.jpg,,
146,2305091535,GLP,Storage on SM,STORE-01,2023-05-09 15:30:00,,2023-05-09 15:35:00,2023-05-09 15:52:00,Breakdown,Left door stuck,Clean rail and restart,,BME,,Done,,0.0,,,Form_Images/2305091535STORE-01.Image.083704.jpg,,
147,2305091252,GLP,Tempus Module,IOM_TIO-01,2023-05-09 12:47:00,,2023-05-09 12:52:00,2023-05-09 13:15:00,Breakdown,Change rubber,Change Break's Rubber,Offline,BME,,Done,,0.0,,,Form_Images/2305091252IOM_TIO-01.Image.055309.jpg,,
148,2305091253,GLP,Tempus Module,IOM_TIO-02,2023-05-09 12:48:00,,2023-05-09 12:53:00,2023-05-09 13:15:00,Breakdown,Change rubber,Change Break's Rubber,Offline,BME,,Done,,0.0,,,Form_Images/2305091253IOM_TIO-02.Image.055348.jpg,,
149,2305171632,Bio-Immuno,Immulite,MD-08,2023-05-05 08:30:00,,2023-05-05 09:00:00,2023-05-05 09:32:00,Breakdown,System cannot startup,"Check main board, UPS -> out of power",Offline,Mr. Thụân An,Ms. Huyền,Done,,0.0,,,Form_Images/2305171632MD-08.Image.093629.jpg,,
150,2305041815,Molecular Biology,Momentum,MOM,2023-05-04 15:55:00,,2023-05-04 16:00:00,2023-05-04 18:00:00,Breakdown,New parameters checking,Check and re-teach mover point,,BME,,Done,,0.0,,,,,
151,2305041337,GLP,Cars and Track,CTR,2023-05-04 13:32:00,,2023-05-04 13:37:00,2023-05-04 14:37:11,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
152,3515,Hematology - Coagulation,Microcope NIKON,KHV-02,2023-05-04 13:55:00,2023-05-04 13:55:00,2023-05-04 13:55:00,2023-05-04 14:35:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Kha,BME,Done,,,,,,,
153,15325,Microbiology,Microscope,KHV-03,2023-05-04 13:55:00,2023-05-04 13:55:00,2023-05-04 13:55:00,2023-05-04 14:35:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Kha,BME,Done,,,,,,,
154,2305041053,Bio-Immuno,Alinity C,AC-3,2023-05-04 10:50:00,,2023-05-04 10:53:00,2023-05-04 11:20:00,Breakdown,App freeze,Wait and restart PC,Online,Mr. Vũ,BME,Done,,1.0,,,Form_Images/2305041053AC-3.Image.035721.jpg,,
155,2305041059,GLP,Storage on SM,STORE-01,2023-05-04 10:54:00,,2023-05-04 10:59:00,2023-05-04 11:10:00,Breakdown,Device don't work,Restart,Online,Mr. Hoàng,BME,Done,,0.0,,,Form_Images/2305041059STORE-01.Image.040100.jpg,,
156,2305031612,Bio-Immuno,RO system Abbott,RO-HP,2023-05-03 13:55:00,,2023-05-03 14:00:00,2023-05-03 15:00:00,Breakdown,Water leaked,"Fix tight, change filtering coarse",Offline,Mr. Tâm,Mrs. Tuyên,Done,,0.0,,,Form_Images/2305031612RO-HP.Image.091521.jpg,,
157,2305031605,Bio-Immuno,Alinity C,AC-3,2023-05-03 10:30:00,,2023-05-03 11:00:00,2023-05-03 11:20:00,Breakdown,Sample probe bended,Change probe,Offline,Mr. Tới,Ms. Trân,Done,Decap failed - lot 2244015-2023-12-31,0.0,,,Form_Images/2305031605AC-3.Image.091145.jpg,,
158,2305171050,Microbiology,Class II Biosafety Cabinet,ATSH-02,2023-04-28 15:39:00,2023-04-28 15:49:00,2023-04-28 16:19:00,2023-04-28 23:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305171050ATSH-02.Image.035756.png,,
159,2305171100,Microbiology,Class II Biosafety Cabinet,ATSH-03,2023-04-28 15:39:00,2023-04-28 15:49:00,2023-04-28 16:19:00,2023-04-28 23:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305171100ATSH-03.Image.040108.png,,
160,2305171051,Microbiology,Class II Biosafety Cabinet,ATSH-04,2023-04-28 15:39:00,2023-04-28 15:49:00,2023-04-28 16:19:00,2023-04-28 23:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305171051ATSH-04.Image.035810.png,,
161,2305171058,Molecular Biology,Class II Biosafety Cabinet,BSC-01,2023-04-28 15:39:00,2023-04-28 15:49:00,2023-04-28 16:19:00,2023-04-28 23:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305171058BSC-01.Image.035938.png,,
162,2305171101,Microbiology,Electronic scales,CAN-01,2023-04-28 15:39:00,2023-04-28 15:49:00,2023-04-28 16:19:00,2023-04-28 23:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305171101CAN-01.Image.040148.png,,
163,2305171046,Cyto Lab,FUME HOOD,FH-01,2023-04-28 15:39:00,2023-04-28 15:49:00,2023-04-28 16:19:00,2023-04-28 23:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305171046FH-01.Image.035745.png,,
164,25399c03,Cyto Lab,OVEN,OVEN-01,2023-04-28 15:39:00,2023-04-28 15:49:00,2023-04-28 16:19:00,2023-04-28 17:19:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/25399c03.Image.102023.png,,
165,5906258c,Bio-Immuno,Refrigerator HAIER,TL-011,2023-04-28 15:37:00,2023-04-28 15:47:00,2023-04-28 16:17:00,2023-04-28 17:17:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/5906258c.Image.101837.png,,
166,671b73fa,Warehouse,Refrigerator HAIER,TL-012,2023-04-28 15:36:00,2023-04-28 15:46:00,2023-04-28 16:16:00,2023-04-28 17:16:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/671b73fa.Image.101707.png,,
167,2305181252,Molecular Biology,Centrifuge,LT-01,2023-04-28 13:55:00,2023-04-28 14:00:00,2023-04-28 14:00:00,2023-04-28 16:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305181252LT-01.Image.055309.png,,
168,2305181245,AO,Centrifuge,LT-011,2023-04-28 13:55:00,2023-04-28 14:00:00,2023-04-28 14:00:00,2023-04-28 16:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305181245LT-011.Image.054701.png,,
169,2305181242,AO,Centrifuge,LT-012,2023-04-28 13:55:00,2023-04-28 14:00:00,2023-04-28 14:00:00,2023-04-28 16:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305181242LT-012.Image.054517.png,,
170,2305181253,Bio-Immuno,Cold centrifuge,LTL-01,2023-04-28 13:55:00,2023-04-28 14:00:00,2023-04-28 14:00:00,2023-04-28 16:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305181253LTL-01.Image.055510.png,,
171,2305181256,Bio-Immuno,VORTEX machine,ML- 01,2023-04-28 13:55:00,2023-04-28 14:00:00,2023-04-28 14:00:00,2023-04-28 16:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/2305181256.Image.092725.png,,
172,2305181257,ELISA,VORTEX machine,ML-02,2023-04-28 13:55:00,2023-04-28 14:00:00,2023-04-28 14:00:00,2023-04-28 16:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305181257ML-02.Image.055743.png,,
173,2305181255,R&D,Máy lắc Microplate,MP01,2023-04-28 13:55:00,2023-04-28 14:00:00,2023-04-28 14:00:00,2023-04-28 16:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/2305181255.Image.092040.png,,
174,123213,Microbiology,Autoclaves SA - 300VF,NH-01,2023-04-28 13:55:00,2023-04-28 14:00:00,2023-04-28 14:00:00,2023-04-28 16:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
175,2305181259,Microbiology,Autoclaves SA - 300VF,NH-02,2023-04-28 13:55:00,2023-04-28 14:00:00,2023-04-28 14:00:00,2023-04-28 16:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305181259NH-02.Image.055940.png,,
176,2305181258,Microbiology,Loop sterilizer,NH-03,2023-04-28 13:55:00,2023-04-28 14:00:00,2023-04-28 14:00:00,2023-04-28 16:30:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,Form_Images/2305181258NH-03.Image.055844.png,,
177,74091334,Microbiology,Electronic scales,CAN-01,2023-04-28 13:12:00,2023-04-28 14:00:00,2023-04-28 13:52:00,2023-04-28 14:52:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/74091334.Image.075252.png,,
178,bbe9a311,ELISA,Refrigerator SANAKY,TL-007,2023-04-28 13:10:00,2023-04-28 14:00:00,2023-04-28 13:50:00,2023-04-28 14:50:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/bbe9a311.Image.075138.png,,
179,5b198520,Microbiology,Refrigerator Sanaky,TL-01,2023-04-28 13:09:00,2023-04-28 14:00:00,2023-04-28 13:49:00,2023-04-28 14:49:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/5b198520.Image.075025.png,,
180,707c5c9d,Hematology - Coagulation,Refrigerator SANAKY 800L,TL-008,2023-04-28 13:08:00,2023-04-28 14:00:00,2023-04-28 13:48:00,2023-04-28 14:48:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/707c5c9d.Image.074857.png,,
181,c8bc7016,Bio-Immuno,Refrigerator Sanyo ,TL-002,2023-04-28 13:07:00,2023-04-28 13:17:00,2023-04-28 13:47:00,2023-04-28 14:47:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/c8bc7016.Image.074743.png,,
182,9a40b371,Microbiology,Refrigerator Sanaky,TL-02,2023-04-28 13:05:00,2023-04-28 13:15:00,2023-04-28 13:45:00,2023-04-28 14:45:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/9a40b371.Image.074628.png,,
183,dc915ae7,Bio-Immuno,Refrigerator PANASONIC,TL-010,2023-04-28 13:04:00,2023-04-28 13:14:00,2023-04-28 13:44:00,2023-04-28 14:44:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/dc915ae7.Image.074506.png,,
184,e3e91680,Microbiology,"Firlabo Incubator 37°C 
",TU-01,2023-04-28 13:02:00,2023-04-28 13:12:00,2023-04-28 13:42:00,2023-04-28 14:42:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/e3e91680.Image.074239.png,,
185,b948cf13,ELISA,INCUBATOR,TU-02,2023-04-28 13:02:00,2023-04-28 13:12:00,2023-04-28 13:42:00,2023-04-28 14:42:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,report_Images/b948cf13.Image.074338.png,,
186,2304271534,Hematology - Coagulation,Minicap Flex Piercing,DD-03,2023-04-27 11:29:00,,2023-04-27 12:05:00,2023-04-27 15:42:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Huy,BME,Done,Probe 1 still can't work,0.0,,,,,
187,2304271510,Microbiology,Urine Cell Analyzer UF-4000,UF-01,2023-04-27 10:51:00,,2023-04-27 13:22:00,2023-04-27 13:58:00,Breakdown,UPS out of batteries,Replace the batteries for UPS,Offline,Mr. Đại,Ms. Hân,Done,,0.0,,,,,
188,2304271827,GLP,Centrifuge Module,CM-03,2023-04-27 12:55:00,,2023-04-27 13:00:00,2023-04-27 13:15:00,Breakdown,AP can't access CAR,Modify parameters,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
189,2304261926,Hematology - Coagulation,Rida qLine Allergy,Rida,2023-04-26 14:55:00,,2023-04-26 15:00:00,2023-04-26 15:30:00,Maintenance,Prevent maintenance,Maintenance,Offline,Mr. Quân,BME,Done,Scheduled,0.0,,,,,
190,2304271226,Hematology - Coagulation,Rida qLine Allergy,Rida,2023-04-26 13:55:00,,2023-04-26 14:00:00,2023-04-26 14:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Quân,BME,Done,Scheduled,0.0,,,,,
191,2304261832,Hematology - Coagulation,Tosoh HLC-723 G11 LA analyzer,HbA1c-02,2023-04-26 12:27:00,,2023-04-26 12:32:00,2023-04-26 13:12:00,Breakdown,"Pipe leaking, drag sensor error",Change pipe and sensor,Offline,Mr. Đạt,BME,Done,Done from 21/4,0.0,,,Form_Images/2304261832Tosoh HLC-723 G11 LA anal_14189497602842954601.Image.113414.jpg,,
192,2304261846,GLP,Centrifuge Module,CM-03,2023-04-26 10:55:00,,2023-04-26 11:00:00,2023-04-26 11:10:00,Breakdown,Car stop on AP,"Take out and manual running samples, align and re initialize AP",,BME,,Done,,0.0,,,,,
193,2304261844,Molecular Biology,Grenova Washer,GNV-01,2023-04-25 12:55:00,,2023-04-25 13:00:00,2023-04-25 13:20:00,Breakdown,Can't accept SD,Using instrument protocol,,BME,,Done,Watch for any miss operation,0.0,,,,,
194,2304261830,Hematology - Coagulation,Minicap Flex Piercing,DD-03,2023-04-24 08:54:00,,2023-04-24 08:59:00,2023-04-24 16:46:00,Breakdown,Continute wash electrophosis head washing,Wash electrophosis head,Offline,Mr. Huy,BME,Done,"One electrophosis head still can't work, Using only one electrophosis head ",0.0,,,Form_Images/2304261830Minicap Flex Piercing- DD-03.Image.113421.jpg,,
195,2304261841,GLP,Cars and Track,CTR,2023-04-24 13:35:00,,2023-04-24 13:40:00,2023-04-24 14:40:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
196,2304271551,Hematology - Coagulation,Tosoh HLC-723 G11 LA analyzer,HbA1c-02,2023-04-24 08:00:00,,2023-04-24 08:20:00,2023-04-24 12:00:00,Breakdown,Can not load software; drain full error,"Change main board fuse, change pump",Offline,Mr. Đạt,BME,Done,QC pass,0.0,,,,,
197,2305180236,AO,Tempus,Tempus600,2023-04-24 09:36:00,,2023-04-24 10:00:00,2023-04-24 12:00:00,Breakdown,Tube droped,"Tight transfer bell, clean transport pipes",Offline,Mr. Hoàng,BME,Done,,0.0,,,Form_Images/2305180236Tempus600.Image.194120.png,,
