,PID,Department,Name,ID,Instrument Breakdown Date,Contact Time,Suport Time,Complete Time,Type,Detail,Action,Offline/ Online Support,Suport Persion,Contact Persion,Current Status,Note,Test affected during breakdown (yes/No),Name of the test affected,No of test affected,Image,File,Unnamed: 21
198,2304261842,Hematology - Coagulation,Minicap Flex Piercing,DD-03,2023-04-20 16:32:00,,2023-04-21 09:18:00,2023-04-21 16:40:00,Breakdown,Pressure error,"Change valve, wash 1 electrophosis head that stuck",Offline,Mr. Huy,BME,Done,Valve changed; One electrophosis head can't work; stop from 8/3/2023,0.0,,,,,
199,135,GLP,Loader Module,LM-01,2023-04-20 16:55:00,,2023-04-20 17:00:00,2023-04-20 17:30:00,Breakdown,Can not initialize Storage Left,"Open Storage, check sensor and clean, re-initialize",,BME,,Done,,0.0,,,,,
200,133,Bio-Immuno,Alinity I,AI-3,2023-04-20 13:55:00,,2023-04-20 12:00:00,2023-04-20 12:15:00,Breakdown,R1 probe can't aspirate,Change R1 Probe,Online,Mr. Vũ,BME,Done,,0.0,,,,,
201,6,Bio-Immuno,Alinity C,AC-3,2023-04-19 12:55:00,,2023-04-19 13:00:00,2023-04-19 16:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vũ,BME,Done,Scheduled,0.0,,,,,
202,132,Hematology - Coagulation,Tosoh HLC-723 G11 LA analyzer,HbA1c-02,2023-04-19 12:00:00,,2023-04-19 12:20:00,2023-04-19 14:00:00,Breakdown,Baseline does not stability -> Valve 4 pipe break,fix pipe,Offline,Mr. Bình,BME,Done,Wait to have new pipe to change; Replace on 26/4/2023,1.0,HbA1c,7.0,,,
203,116,AO,Tempus,Tempus600,2023-04-13 17:30:00,,2023-04-13 18:00:00,2023-04-13 19:00:00,Breakdown,Dust on the transfer pipe,"Clean pipe, change rubbers",Offline,"Mr. Hoàng, Mr. Duy",BME,Follow up,,0.0,,,,,
204,114,Bio-Immuno,Alinity C,AC-3,2023-04-13 14:55:00,,2023-04-13 15:00:00,2023-04-13 15:15:00,Breakdown,Change Dry tip,Change Dry tip,,BME,,Done,,0.0,,,,,
205,112,Bio-Immuno,Alinity C,AC-1,2023-04-13 14:55:00,,2023-04-13 15:00:00,2023-04-13 15:10:00,Breakdown,Change Dry tip,Change Dry tip,,BME,,Done,,0.0,,,,,
206,113,Bio-Immuno,Alinity C,AC-2,2023-04-13 14:55:00,,2023-04-13 15:00:00,2023-04-13 15:10:00,Breakdown,Change Dry tip,Change Dry tip,,BME,,Done,,0.0,,,,,
207,2304271548,Hematology - Coagulation,Alinity H-series,Hq-1,2023-04-13 09:00:00,,2023-04-13 09:20:00,2023-04-13 11:00:00,Breakdown,Extended autoclean failure,Clean waste pipe,Offline,Mr. Tới,BME,Done,Run Extended autoclean pass,0.0,,,,,
208,107,GLP,Cars and Track,CTR,2023-04-12 10:55:00,,2023-04-12 11:00:00,2023-04-12 12:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
209,111,AO,Tempus,Tempus600,2023-04-11 17:00:00,,2023-04-11 18:00:00,2023-04-11 19:00:00,Breakdown,Tube out of position -> miss tube,Align tube transfer cover on transfer line,Offline,Mr. Hoàng,BME,Done,1 sample tube out missed -> founded,0.0,,,,,
210,2304271545,Hematology - Coagulation,Alinity H-series,Hq-1,2023-04-11 09:00:00,,2023-04-11 09:30:00,2023-04-11 11:30:00,Breakdown,Purge vaccum buffer tank issue,"Clean Vaccum tube, test vaccum",Offline,Mr. Tới,BME,Done,,0.0,,,,,
211,2304271542,Hematology - Coagulation,Alinity H-series,Hq-1,2023-04-09 10:00:00,,2023-04-09 10:20:00,2023-04-09 11:00:00,Breakdown,Vaccum buffer tank issue,"Check and clean tube and valve, Fit reseating cables",Offline,Mr. Tuấn Anh,BME,Done,,0.0,,,,,
212,110,GLP,Tempus Module,IOM_TIO-02,2023-04-08 09:55:00,,2023-04-08 10:00:00,2023-04-08 10:15:00,Breakdown,Finger stuck with tube,"Take out tube, clean and change Finger",Offline,BME,,Done,,0.0,,,,,
213,105,GLP,Tempus Module,IOM_TIO-01,2023-04-07 16:55:00,,2023-04-07 17:00:00,2023-04-07 17:30:00,Breakdown,Change rubber,Change Break's Rubber,Offline,BME,,Done,,0.0,,,,,
214,106,GLP,Tempus Module,IOM_TIO-02,2023-04-07 16:55:00,,2023-04-07 17:00:00,2023-04-07 17:20:00,Breakdown,Change rubber,Change Break's Rubber,Offline,BME,,Done,,0.0,,,,,
215,8151,Bio-Immuno,Cobas e801 Analytical unit,MD-09,2023-04-07 14:55:00,,2023-04-07 15:00:00,2023-04-07 15:20:00,Breakdown,Connect server,Config server,Online,Mr. Khang,BME,Done,,0.0,,,,,
216,100,Bio-Immuno,Alinity I,AI-4,2023-04-07 13:55:00,,2023-04-07 14:00:00,2023-04-07 14:20:00,Breakdown,Reagent moving stuck,"Check movement, reinitialize module",Online,Mr. Vũ,BME,Done,,0.0,,,,,
217,102,Molecular Biology,ABI 7500,ABI-04,2023-04-07 10:55:00,,2023-04-07 11:00:00,2023-04-07 11:10:00,Breakdown,Adapter crack,Still using,Online,SISC team,BME,Done,Have quotation for change but still can use,1.0,Sars,,,,
218,103,GLP,Cars and Track,CTR,2023-04-06 15:55:00,,2023-04-06 16:00:00,2023-04-06 17:00:00,Breakdown,A lot of stuck,Take out fail Car and fix,,BME,,Done,,0.0,,,,,
219,122,Cyto Lab,FUME HOOD,FH-01,2023-04-04 09:55:00,,2023-04-04 10:00:00,2023-04-06 10:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Thắng,Ms. Hà,Done,Scheduled,0.0,,,,,
220,115,GLP,Recapper Module,RM-01,2023-04-05 12:55:00,,2023-04-05 13:00:00,2023-04-05 15:00:00,Breakdown,"AP can't move correctly, clutch plate broken",Clutch plate aluminium,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
221,104,GLP,Recapper Module,RM-01,2023-04-04 19:55:00,,2023-04-04 20:00:00,2023-04-04 20:30:00,Breakdown,AP motion fail --> crack Car's pin,Stop using 1 module,Online,BME,Mr. Viễn,Done,Need to fix AP motor connecter,0.0,,,,,
222,98,Molecular Biology,Momentum,MOM,2023-04-04 10:55:00,,2023-04-04 11:00:00,2023-04-04 14:00:00,Breakdown,Create new script for running,Modify and sorting for data processing on software,,BME,,Done,,0.0,,,,,
223,99,GLP,Cars and Track,CTR,2023-04-04 12:55:00,,2023-04-04 13:00:00,2023-04-04 14:00:00,Breakdown,CAR not enough on processing module,Increase CAR limit,,BME,,Done,on TWM,0.0,,,,,
224,97,Molecular Biology,QuantStudio 7 Pro,QS7P-01,2023-04-04 10:55:00,,2023-04-04 11:00:00,2023-04-04 11:20:00,Breakdown,Cover could not be lowered,"Change block, check around of block",,BME,,Follow up,Wait to repair,0.0,,,,,
225,123,Cyto Lab,OVEN,OVEN-01,2023-04-04 09:55:00,,2023-04-04 10:00:00,2023-04-04 10:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Thắng,Ms. Hà,Done,Scheduled,0.0,,,,,
226,87,GLP,Cars and Track,CTR,2023-04-03 13:55:00,,2023-04-03 14:00:00,2023-04-03 15:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
227,93,Hematology - Coagulation,QSmart,QSmart,2023-04-03 08:55:00,,2023-04-03 09:00:00,2023-04-03 11:00:00,Breakdown,Install and run demo,Install and run demo,Offline,Mr. Hiền,Mr. Sơn,Done,"Still not connect to LIS, Have result, need to verify",0.0,,,,,
228,95,Molecular Biology,QuantStudio 7 Pro,QS7P-01,2023-04-03 09:55:00,,2023-04-03 10:00:00,2023-04-03 10:20:00,Breakdown,Cover count not lower,restart machine,Online,Mr. Danh,Mr. Thư,Follow up,After 4 times,0.0,,,,,
229,96,Molecular Biology,QuantStudio 7 Pro,QS7P-02,2023-04-03 08:55:00,,2023-04-03 09:00:00,2023-04-03 09:15:00,Breakdown,Unable to power up,Repower machine,,BME,,Follow up,Wait to repair from Thermo,0.0,,,,,
230,94,Molecular Biology,Agilent Microplate Centrifuge,MC-01,2023-04-03 07:55:00,,2023-04-03 08:00:00,2023-04-03 08:20:00,Breakdown,Can't connect and initially,"Check connecting, teach point and confirm",,BME,,Done,,0.0,,,,,
231,355,Molecular Biology,KingFisher Flex,KFF-01,2023-03-31 15:55:00,,2023-03-31 16:00:00,2023-03-31 17:00:00,Breakdown,The heater can't move; Head movement have noise,Checking,Offline,Mr. Trí,BME,Follow up,"Need to replace Heater motor, Head motor",0.0,,,,,
232,124,Cyto Lab,MICROSCOPY,KHV-01,2023-03-31 13:55:00,,2023-03-31 14:00:00,2023-03-31 14:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hòa,Ms. Hòa,Done,Scheduled,0.0,,,,,
233,91,Molecular Biology,KingFisher Flex,KFF-01,2023-03-30 12:55:00,,2023-03-30 13:00:00,2023-03-30 19:30:00,Breakdown,The heater can't move,Fix and clean Heater motor,Offline,Mr. Trí,BME,Follow up,Need to prepare Heater motor and Head motor for backup,0.0,,,,,
234,89,ELISA,DAR800,ELISA-02,2023-03-30 13:55:00,,2023-03-30 14:00:00,2023-03-30 15:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vinh,BME,Done,Scheduled,0.0,,,,,
235,88,ELISA,DAW50,ELISA-01,2023-03-30 13:55:00,,2023-03-30 14:00:00,2023-03-30 15:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vinh,BME,Done,Scheduled,0.0,,,,,
236,90,ELISA,DAW50TS,ELISA-03,2023-03-30 13:55:00,,2023-03-30 14:00:00,2023-03-30 15:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vinh,BME,Done,Scheduled,0.0,,,,,
237,119,Microbiology,HeliFan Plus C13,HP-01,2023-03-30 12:55:00,,2023-03-30 13:00:00,2023-03-30 14:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vinh,BME,Done,Scheduled,0.0,,,,,
238,2304271546,Hematology - Coagulation,Alinity H-series,Hq-2,2023-03-29 22:00:00,,2023-03-29 22:20:00,2023-03-30 12:00:00,Breakdown,Fail calib,Re-calib,Offline,Mr. Tới,BME,Done,QC pass,0.0,,,,,
239,120,Hematology - Coagulation,Alinity H-series,Hq-1,2023-03-29 21:55:00,,2023-03-29 22:00:00,2023-03-30 00:00:00,Maintenance,Prevent Maintenance,"Maintenance, update firmware",Offline,Mr. Tới,BME,Done,Scheduled,0.0,,,,,
240,121,Hematology - Coagulation,Alinity H-series,Hq-2,2023-03-29 21:55:00,,2023-03-29 22:00:00,2023-03-30 00:00:00,Maintenance,Prevent Maintenance,"Maintenance, update firmware",Offline,Mr. Tới,BME,Done,Scheduled,0.0,,,,,
241,2305171617,Bio-Immuno,Immulite,MD-08,2023-03-29 12:30:00,,2023-03-29 13:00:00,2023-03-29 17:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Thụân An,BME,Done,Scheduled,1.0,"AFG: 2, HCG total: 4, Estriol Unconjugated: 2, b-HCG free: 1",9.0,Form_Images/2305171617MD-08.Image.092103.jpg,,
242,86,Microbiology,Urine Cell Analyzer UF-4000,UF-01,2023-03-29 08:00:00,,2023-03-29 12:47:00,2023-03-29 13:55:00,Breakdown,Result fail,Change Solenoid valve 35/36,Offline,Mr. Sơn,Mr. Nguyên,Done,Done on 31/3/2023 2 pm,0.0,,,,,
243,125,Cyto Lab,PATHTEZT PROCESSOR ,PT-01,2023-03-28 07:55:00,,2023-03-28 08:00:00,2023-03-28 18:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Triết,Ms. Hà,Done,Scheduled,0.0,,,,,
244,70,GLP,Tempus Module,IOM_TIO-01,2023-03-28 16:55:00,,2023-03-28 17:00:00,2023-03-28 17:30:00,Breakdown,Change rubber,Change Break's Rubber,Offline,BME,,Done,,0.0,,,,,
245,71,GLP,Tempus Module,IOM_TIO-02,2023-03-28 16:55:00,,2023-03-28 17:00:00,2023-03-28 17:20:00,Breakdown,Change rubber,Change Break's Rubber,Offline,BME,,Done,,0.0,,,,,
246,73,GLP,Recapper Module,RM-01,2023-03-28 13:55:00,,2023-03-28 14:00:00,2023-03-28 14:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
247,68,Molecular Biology,Multichannel Pipette (5-50uL),PP-05,2023-03-28 12:55:00,,2023-03-28 13:00:00,2023-03-28 13:30:00,Breakdown,Pippette broken,Fixed,,BME,,Done,,0.0,,,,,
248,67,GLP,Recapper Module,RM-01,2023-03-28 10:55:00,,2023-03-28 11:00:00,2023-03-28 12:20:00,Breakdown,Access point fail,Clean and realign Access Point,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
249,62,GLP,Storage on SM,STORE-01,2023-03-27 11:55:00,,2023-03-27 12:00:00,2023-03-27 12:30:00,Breakdown,Software not response,Checkin around and reboot,Online,Mr. Hoàng,BME,Done,Avoid repeat,0.0,,,,,
250,65,GLP,Tube Assecssment Module,TAM,2023-03-27 09:55:00,,2023-03-27 10:00:00,2023-03-27 10:20:00,Breakdown,Software not response,"Check around, check log, resolve solution",,BME,,Done,,0.0,,,,,
251,63,GLP,Centrifuge Module,CM-02,2023-03-27 09:55:00,,2023-03-27 10:00:00,2023-03-27 10:10:00,Breakdown,Griper failed,"Check around, take out all samples and put to GLP again to system; Clean and reboot",,BME,,Done,,0.0,,,,,
252,64,GLP,Tosho Connect Module,TOS-01,2023-03-27 08:55:00,,2023-03-27 09:00:00,2023-03-27 09:20:00,Breakdown,Connecting to LIS failed,"Check around, check connection with IT team, check Moxa connect and reconect",Offline,Mr. Thành,BME,Done,Avoid power fail,0.0,,,,,
253,432,GLP,Storage on SM,STORE-01,2023-03-24 16:55:00,,2023-03-24 17:00:00,2023-03-24 23:30:00,Breakdown,Tube error on GLP,Clean data of Kima tube to avoid Tube error on GLP,Offline,Mr. Minh,BME,Done,Clean all data and push back; finish at 11:30 pm,0.0,,,,,
254,58,GLP,Cars and Track,CTR,2023-03-24 14:55:00,,2023-03-24 15:00:00,2023-03-24 16:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
255,59,Bio-Immuno,Alinity C,AC-3,2023-03-23 11:40:00,,2023-03-23 11:45:00,2023-03-23 16:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vũ,BME,Done,Scheduled,0.0,,,,,
256,60,Bio-Immuno,Alinity I,AI-3,2023-03-23 14:00:00,,2023-03-23 11:45:00,2023-03-23 14:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vũ,BME,Done,Scheduled,0.0,,,,,
257,61,Bio-Immuno,Alinity I,AI-4,2023-03-23 14:00:00,,2023-03-23 11:45:00,2023-03-23 14:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vũ,BME,Done,Scheduled,0.0,,,,,
258,117,ELISA,IMMUNOMAT,ELISA-04,2023-03-21 13:55:00,,2023-03-21 14:00:00,2023-03-21 16:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vinh,BME,Done,Scheduled,0.0,,,,,
259,118,ELISA,IMMUNOMAT,ELISA-05,2023-03-21 13:55:00,,2023-03-21 14:00:00,2023-03-21 16:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vinh,BME,Done,Scheduled,0.0,,,,,
260,52,GLP,SAL User Interface,LAS-UI3,2023-03-20 17:55:00,,2023-03-20 18:00:00,2023-03-20 19:00:00,Breakdown,The Barcode reader fail,Calibrate Barcode reader,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
261,74,GLP,SAL User Interface,LAS-UI1,2023-03-20 14:55:00,,2023-03-20 15:00:00,2023-03-20 15:30:00,Maintenance,Prevent Maintenance,Mantenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
262,75,GLP,SAL User Interface,LAS-UI2,2023-03-20 14:55:00,,2023-03-20 15:00:00,2023-03-20 15:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
263,80,GLP,Loader Module,LM-01,2023-03-20 11:55:00,,2023-03-20 12:00:00,2023-03-20 13:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
264,83,GLP,Buffer Module,BM-02,2023-03-20 11:55:00,,2023-03-20 12:00:00,2023-03-20 13:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
265,85,GLP,Input/ Output Module,IOM-02,2023-03-20 11:55:00,,2023-03-20 12:00:00,2023-03-20 12:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
266,84,GLP,Input/ Output Module,IOM-03,2023-03-20 11:55:00,,2023-03-20 12:00:00,2023-03-20 12:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
267,174,GLP,Rack Builder Module,RBM-C8000,2023-03-20 11:55:00,,2023-03-20 12:00:00,2023-03-20 12:30:00,Maintenance,Prevent Maintenance,Maintenane,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
268,79,GLP,Remover Cap Module,REM-01,2023-03-20 11:55:00,,2023-03-20 12:00:00,2023-03-20 12:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
269,82,GLP,Storage on SM,STORE-01,2023-03-20 11:55:00,,2023-03-20 12:00:00,2023-03-20 12:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
270,81,GLP,Aliquoter Module,AM-01,2023-03-20 10:55:00,,2023-03-20 11:00:00,2023-03-20 11:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
271,76,GLP,SAL User Interface,LAS-UI3,2023-03-20 10:55:00,,2023-03-20 11:00:00,2023-03-20 11:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
272,51,GLP,Cars and Track,CTR,2023-03-18 10:55:00,,2023-03-18 11:00:00,2023-03-18 12:00:00,Breakdown,Weekly maintenance,Maintenacne,,BME,,Done,,0.0,,,,,
273,53,AO,Tempus,Tempus600,2023-03-17 13:55:00,,2023-03-17 14:00:00,2023-03-17 14:30:00,Maintenance,Prevent Maintenance,Clean Break part and change Rubber,,BME,,Done,,0.0,,,,,
274,50,Bio-Immuno,Immulite,MD-08,2023-03-16 13:55:00,,2023-03-16 14:00:00,2023-03-16 17:00:00,Breakdown,Reagent barcode scanning fail,Check and align Reagent barcode scanner,Offline,Mr. Thuận An,BME,Done,,0.0,,,,,
275,126,GLP,Bulk Loader Module,BLM,2023-03-16 07:55:00,,2023-03-16 08:00:00,2023-03-16 09:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
276,2305171622,Bio-Immuno,Immulite,MD-08,2023-03-15 12:00:00,,2023-03-15 13:26:00,2023-03-15 18:30:00,Breakdown,Tube lifter failed,Change tube lifter and adjustment,Offline,Mr. Thụân An,BME,Done,,0.0,,,Form_Images/2305171622MD-08.Image.093112.jpg,,
277,46,Bio-Immuno,Alinity C,AC-3,2023-03-15 16:00:00,,2023-03-15 16:20:00,2023-03-15 16:40:00,Breakdown,Needle's sample bended,Replace Needle's sample,Offline,Mr. Trúc,BME,Done,,0.0,,,,,
278,128,GLP,Tempus Module,IOM_TIO-02,2023-03-15 09:55:00,,2023-03-15 10:00:00,2023-03-15 10:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
279,49,Bio-Immuno,Alinity I,AI-1,2023-03-13 16:30:00,,2023-03-13 17:00:00,2023-03-13 18:00:00,Breakdown,Pretreatment path Stuck,"Alignt pretreatment path, test load/unload RV",Offline,Mr. Vũ,BME,Done,,1.0,Vitamin B12: 2; Anti-HBc M: 2,4.0,,,
280,47,Bio-Immuno,Alinity C,AC-2,2023-03-13 14:00:00,,2023-03-13 14:30:00,2023-03-13 14:50:00,Breakdown,Sample's pipettor stuck,Change sample needle,Offline,Mr. Vũ,BME,Done,,0.0,,,,,
281,2305180040,Hematology - Coagulation,Alinity H-series,Hq-1,2023-03-13 08:40:00,,2023-03-13 09:00:00,2023-03-13 09:50:00,Breakdown,Aspiration probe out struction detected; tube bottom detected too soon; WBC temperature out of range,"Change piece valve, reconnect heater cable",Offline,Mr. Thịnh,BME,Done,,0.0,,,Form_Images/2305180040Hq-1.Image.181754.png,,
282,39,GLP,Cars and Track,CTR,2023-03-11 13:55:00,,2023-03-11 14:00:00,2023-03-11 15:00:00,Maintenance,Prevent Maintenance,"Clean all track element, check all database module after upgrade tsm 4.0 (tsb 330-009)",Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
283,108,GLP,Stramax Connect Module,STR-01,2023-03-11 11:55:00,,2023-03-11 12:00:00,2023-03-11 13:30:00,Breakdown,AP can't connect ,Change AP board,Offline,Mr. Tới,BME,Done,,0.0,,,,,
284,40,GLP,Cars and Track,CTR,2023-03-11 10:55:00,,2023-03-11 11:00:00,2023-03-11 12:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
285,48,Bio-Immuno,Alinity C,AC-2,2023-03-11 11:00:00,,2023-03-11 11:20:00,2023-03-11 11:45:00,Breakdown,Sample needle bend,align sample needle,Offline,Mr. Vũ,BME,Done,,1.0,SCC: 1; Free PSA: 1; Anti-HBs: 1; Anti-HCVII: 1,4.0,,,
286,109,GLP,Tempus Module,IOM_TIO-02,2023-03-11 09:55:00,,2023-03-11 10:00:00,2023-03-11 10:20:00,Breakdown,Gripper finger stuck with sample tube,"Take out the tube, clean and realign the gripper",Offline,BME,,Done,,0.0,,,,,
287,2305172259,Hematology - Coagulation,Automated Blood typing machine,ABO-01,2023-03-10 10:00:00,,2023-03-10 10:03:00,2023-03-10 11:30:00,Breakdown,Create new test (ABO/Rh),Create and active test,Offline,Mr. Hải,Mr. Sơn,Done,,0.0,,,Form_Images/2305172259ABO-01.Image.160335.png,,
288,66,Microbiology,Urine Cell Analyzer UF-4000,UF-01,2023-03-09 09:53:00,,2023-03-09 13:52:00,2023-03-09 15:15:00,Maintenance,Prevent Maintenance,maintenance,Offline,Mr. Đại,Ms. Hân,Done,Scheduled,0.0,,,,,
289,2304271516,Hematology - Coagulation,Minicap Flex Piercing,DD-03,2023-03-08 09:06:24,,2023-03-08 10:03:00,2023-03-08 16:22:00,Breakdown,Pressure error,"Check valve 8 ports, liquid valve, O-Ring --> valve fail",Offline,Mr. Huy,BME,Done,Cleaned probe; Waiting for change probe,0.0,,,,,
290,54,Hematology - Coagulation,STA R MAX 3,DM-03,2023-03-08 13:47:00,,2023-03-08 13:48:00,2023-03-08 15:53:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr.  Việt Anh,Mr. Trung,Done,Scheduled,0.0,,,,,
291,44,GLP,Buffer Module,BM-01,2023-03-08 13:55:00,,2023-03-08 14:00:00,2023-03-08 15:00:00,Maintenance,Prevent Maintenance,clean and check robotic,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
292,43,GLP,Decaper Module Double,DM-01,2023-03-08 13:55:00,,2023-03-08 14:00:00,2023-03-08 14:30:00,Maintenance,Prevent Maintenance,"Clean robotic, track element, check decapper finger and cable",Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
293,45,GLP,Tube Assecssment Module,TAM,2023-03-08 13:35:00,,2023-03-08 13:40:00,2023-03-08 14:20:00,Maintenance,Prevent maintenance,"clean, check robotic, check TAC, re-align robotic and tac",Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
294,42,GLP,Centrifuge Module,CM-03,2023-03-07 14:55:00,,2023-03-07 15:00:00,2023-03-07 16:00:00,Maintenance,Prevent Maintenance,"clean, check and align robotic",Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
295,131,GLP,Tube Assecssment Center,TAC1,2023-03-07 12:55:00,,2023-03-07 13:00:00,2023-03-07 14:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
296,41,GLP,Centrifuge Module,CM-01,2023-03-07 12:55:00,,2023-03-07 13:00:00,2023-03-07 14:00:00,Maintenance,Prevent Maintenance,"Clean, check and align robotic",Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
297,72,GLP,Centrifuge Module,CM-02,2023-03-07 12:55:00,,2023-03-07 13:00:00,2023-03-07 14:00:00,Maintenance,Prevent Maintenance,"clean, check and align robotic",Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
298,37,GLP,Cars and Track,CTR,2023-03-05 11:25:00,,2023-03-05 11:30:00,2023-03-05 12:30:00,Breakdown,CrossSwitch damaged,Replace CrossSwitch,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
299,2304271539,Hematology - Coagulation,Alinity H-series,Hq-1,2023-03-04 09:30:00,,2023-03-04 10:00:00,2023-03-04 00:00:00,Breakdown,Fluid entered buffer tank,"Clean valve 02, valve 07, waste pipe",Offline,Mr. Tới,BME,Done,,0.0,,,,,
300,38,GLP,Cars and Track,CTR,2023-03-03 13:55:00,,2023-03-03 14:00:00,2023-03-03 15:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
301,36,GLP,Cars and Track,CTR,2023-03-03 12:25:00,,2023-03-03 12:30:00,2023-03-03 13:30:00,Breakdown,CrossSwitch TAC failed,replace CrossSwitch,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
302,127,GLP,Tempus Module,IOM_TIO-01,2023-03-02 21:55:00,,2023-03-02 22:00:00,2023-03-02 22:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
303,2305180231,AO,Tempus,Tempus600,2023-03-01 15:31:00,,2023-03-01 16:00:00,2023-03-01 19:00:00,Breakdown,Dust on Tempus system,"Clean pipe, receiving module, break system",Offline,Mr. Duy,BME,Follow up,,0.0,,,Form_Images/2305180231Tempus600.Image.193556.png,,
304,35,GLP,Tempus Module,IOM_TIO-02,2023-03-01 09:35:00,,2023-03-01 09:40:00,2023-03-01 11:30:00,Breakdown,Module controller disconnected,Replace Module controller board,Offline,Mr. Hoàng,BME,Done,178555657 5210006989 G-41013-01 MODULE CONTROLLER BOA A44 1,0.0,,,,,
305,26,Bio-Immuno,Cobas e801 Analytical unit,MD-09,2023-02-28 10:00:00,,2023-02-28 10:20:00,2023-02-28 11:00:00,Breakdown,"Reagent loading error, lever caution","Check reagent pack, take log file for study",Offline,Mr. Phúc,Ms. Ngọc,Done,Waiting for answer after 2 weeks,0.0,,,,,
306,27,GLP,Tempus Module,IOM_TIO-01,2023-02-27 23:55:00,,2023-02-28 00:00:00,2023-02-28 00:15:00,Breakdown,Tube out of line,Clean and research Drawer,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
307,28,GLP,RSM,RSM-2,2023-02-27 07:30:00,,2023-02-27 07:45:00,2023-02-27 10:00:00,Breakdown,5684 RSMtransport pick error at sample positioner,"Clean and lube axis, calibrate",Offline,Mr. Vũ,BME,Done,,0.0,,,,,
308,56,Hematology - Coagulation,Tosoh HLC-723 G11 LA analyzer,HbA1c-02,2023-02-24 15:00:00,,2023-02-24 15:30:00,2023-02-24 16:00:00,Breakdown,Prevent Maintenance ,Maintenance,Offline,Mr. Trường,BME,Done,Scheduled,0.0,,,,,
309,55,Hematology - Coagulation,Tosoh HLC-723 G11 analyzer,HbA1c-01,2023-02-24 14:55:00,,2023-02-24 15:00:00,2023-02-24 15:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Trường,BME,Done,Scheduled,0.0,,,,,Form_Images/2305221535QS7P-01.Image.084621.jpg
310,371,Microbiology,Previ color gram ,GR-01,2023-02-24 13:55:00,,2023-02-24 14:00:00,2023-02-24 15:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Trường,BME,Done,Scheduled,0.0,,,,,
311,33,GLP,Input/ Output Module,IOM-03,2023-02-24 08:55:00,,2023-02-24 09:00:00,2023-02-24 09:20:00,Breakdown,Module controller disconnected,Re-calibration rack port,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
312,25,GLP,Cars and Track,CTR,2023-02-23 11:55:00,,2023-02-23 12:00:00,2023-02-23 13:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
313,720,GLP,Tosho Connect Module,TOS-01,2023-02-23 11:00:00,,2023-02-23 11:05:00,2023-02-23 11:30:00,Breakdown,No Host communication,Check and power up the Moxa connect,Offline,Mr. Trường,BME,Done,Power fail of Moxa connector,0.0,,,,,
314,34,GLP,SAL User Interface,LAS-UI3,2023-02-23 09:55:00,,2023-02-23 10:00:00,2023-02-23 10:20:00,Breakdown,Sample Access Line (SAL); Tube Carrier; No Movement,"Clean and reset AP, check config AP",Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
315,273,Molecular Biology,Pipette 100-1000ul,FAM002303_2,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-22 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,QH47409,0.0,,,,,
316,987,Molecular Biology,Pipette 1-10ul,FAM002305_2,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-22 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,SH58787,0.0,,,,,
317,502,Molecular Biology,Pipette 1-10ul,FAM002305_3,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-22 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,QH44336,0.0,,,,,
318,460,Molecular Biology,Pipette 20-200ul,FAM002306_1,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-22 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,QH44335,0.0,,,,,
319,594,Molecular Biology,Pipette 20-200ul,FAM002306_2,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-22 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,QH44334,0.0,,,,,
320,651,Molecular Biology,Pipette 20-200ul,FAM002306_3,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-22 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,SH58789,0.0,,,,,
321,129,GLP,Stramax Connect Module,STR-01,2023-02-21 13:55:00,,2023-02-21 14:00:00,2023-02-21 15:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
322,22,AO,Tempus,Tempus600,2023-02-21 10:55:00,,2023-02-21 11:00:00,2023-02-21 11:20:00,Breakdown,"Tube in Carousel, Cannot detect tube on TIM","Check Carousel, Check the Receiver
Clean and bring online back",Online,Mr. Hoàng,BME,Done,Still have dust,0.0,,,,,
323,21,Bio-Immuno,Cobas e801 Analytical unit,MD-09,2023-02-20 14:25:00,,2023-02-20 14:30:00,2023-02-20 18:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Ngọc,BME,Done,Have to delay tests from 2:30 PM to 6 PM,0.0,,,,,
324,30,Bio-Immuno,Alinity I,AI-1,2023-02-20 10:00:00,,2023-02-20 10:35:00,2023-02-20 12:00:00,Breakdown,3424 (Sample) pipettor aspiration error,"Clean sample probe, replace PM sensor, recalibration sample pipettor",Offline,Mr. Vũ,BME,Done,,0.0,,,,,
325,2305180124,Hematology - Coagulation,Alinity H-series,Hq-2,2023-02-20 08:30:00,,2023-02-20 09:00:00,2023-02-20 11:30:00,Breakdown,QC out of range,"Change valve 02, clean sample probe wash area",Offline,Mr. Tới,Mr. Lâm,Done,,0.0,,,Form_Images/2305180124Hq-2.Image.182649.png,,
326,837,Bio-Immuno,Pippette,PP-09,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-16 00:00:00,2023-02-20 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
327,b6236648,Bio-Immuno,RO system Roche,RO-MB,2023-02-18 08:40:00,2023-02-18 08:41:00,2023-02-18 08:45:00,2023-02-18 09:45:00,Maintenance,Prevent Maintenance,"Change filter; Check power, water supply and transport",Offline,Mr. Tín,BME,Done,,0.0,,,report_Images/b6236648.Image.033849.png,,
328,4531,Bio-Immuno,RO system Alinity,RO-MB,2023-02-18 08:40:00,,2023-02-18 08:45:00,2023-02-18 09:40:00,Breakdown,Prevent Mainternance,"Change Filter; Check power, water supply and transport",Offline,Mr. Tín,BME,Done,,0.0,,,,,
329,29,Bio-Immuno,Alinity C,AC-2,2023-02-16 17:25:00,,2023-02-16 17:30:00,2023-02-16 22:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vũ,BME,Done,Scheduled,0.0,,,,,
330,31,Bio-Immuno,Alinity I,AI-2,2023-02-16 17:25:00,,2023-02-16 17:30:00,2023-02-16 22:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vũ,BME,Done,Scheduled,0.0,,,,,
331,20,AO,Tempus,Tempus600,2023-02-15 22:00:00,,2023-02-15 18:00:00,2023-02-15 19:00:00,Breakdown,"Dust on system, tube uncapped","Clean pipes, change line 1 to plastic pipe",Offline,"Mr. Duy, Mr. Hoàng",BME,Done,If running stable can proceed with line 2/ Do clean when have no samples,0.0,,,,,
332,19,GLP,Cars and Track,CTR,2023-02-15 10:55:00,,2023-02-15 11:00:00,2023-02-15 12:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
333,896,AO,Centrifuge,LT-005,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-15 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
334,265,AO,Centrifuge,LT-006,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-15 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
335,236,Molecular Biology,Cold Centrifuge,LT-02,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-15 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
336,584,Molecular Biology,Agilent Microplate Centrifuge,MC-01,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-15 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
337,507,Microbiology,Shaker,ML-01,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-15 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
338,392,Molecular Biology,Minispin,MS-01,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-15 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
339,996,Molecular Biology,Multi-tube Vortexer,MVT-01,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-15 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
340,23,Molecular Biology,Multi-tube Vortexer,MVT-02,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-15 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
341,733,Molecular Biology,Mini vortexer,VT-01,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-15 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
342,721,Molecular Biology,Vortexter,VT-02,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-11 00:00:00,2023-02-15 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
343,141,Bio-Immuno,Electronic hygrometer,AKĐT-1,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
344,157,Warehouse,Electronic hygrometer,AKĐT-2,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
345,323,Molecular Biology,Class II Biosafety Cabinet,BSC-02,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
346,587,Molecular Biology,Class II Biosafety Cabinet,BSC-03,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
347,69,Molecular Biology,Pipette 0.2-2ul,FAM002302_1,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,SH78708,0.0,,,,,
348,134,Molecular Biology,Pipette 0.2-2ul,FAM002302_2,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,SH56613,0.0,,,,,
349,153,Molecular Biology,Pipette 0.2-2ul,FAM002302_3,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,QH47406,0.0,,,,,
350,303,Molecular Biology,Pipette 100-1000ul,FAM002303_1,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,SH78709,0.0,,,,,
351,647,Molecular Biology,Pipette 1-10ul,FAM002305_1,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,SH58790,0.0,,,,,
352,251,Bio-Immuno,Thermometer,NK-02,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
353,628,Bio-Immuno,Thermometer,NK-11,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
354,920,Warehouse,Electronic thermometer,NKĐT-1,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
355,705,Bio-Immuno,Electronic thermometer,NKĐT-3,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
356,77,Bio-Immuno,Electronic thermometer,NKĐT-4,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
357,912,Bio-Immuno,Electronic thermometer,NKĐT-5,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
358,222,Bio-Immuno,Electronic thermometer,NKĐT-6,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
359,910,ELISA,Electronic thermometer,NKĐT-7,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
360,444,Hematology - Coagulation,Electronic thermometer,NKĐT-8,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
361,422,AO,Pipette,PP-06,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
362,765,Hematology - Coagulation,Finnpipette,PP-10,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
363,302,ELISA,Pipet,PP-13 ,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
364,388,Hematology - Coagulation,Pipette Eppendorf,PP-14,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
365,238,ELISA,Pippet 100 microlite (fixed),PP-17,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
366,825,Bio-Immuno,Pippette,PP-23,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
367,738,Bio-Immuno,Pippette,PP-24,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
368,165,Molecular Biology,Thermo-hygrometer,TH-01,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
369,815,Molecular Biology,Thermo-hygrometer,TH-02,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
370,743,Molecular Biology,Thermo-hygrometer,TH-03,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
371,326,Molecular Biology,Thermo-hygrometer,TH-04,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
372,734,Molecular Biology,Tempmate-M1 temperature data logger,TP-01,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
373,827,Molecular Biology,Tempmate-M1 temperature data logger,TP-02,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
374,260,Molecular Biology,Tempmate-M1 temperature data logger,TP-03,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
375,394,Molecular Biology,Temperature USB Datalogger ,TP-04,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
376,617,Molecular Biology,Temperature USB Datalogger ,TP-05,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-10 00:00:00,2023-02-14 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,Calibration outsite,0.0,,,,,
377,32,Bio-Immuno,Alinity I,AI-2,2023-02-13 08:00:00,,2023-02-13 08:15:00,2023-02-13 10:00:00,Breakdown,Vacuum initialization failed,Replace drive board of vacuum pumb,Offline,Mr. Vũ,BME,Done,,0.0,,,,,
378,581,Molecular Biology,Refrigerator 2-8oC,CF-01,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
379,379,Molecular Biology,Refrigerator 2-8oC,CF-02,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
380,294,Molecular Biology,Refrigerator 2-8oC,CF-03,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
381,57,Molecular Biology,Refrigerator -20oC,DF-01,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
382,247,Molecular Biology,Refrigerator -70oC,DF-02,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
383,101,Warehouse,Cold warehouse,KHO-01,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
384,792,ELISA,Dry heat block machine,MU-01,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
385,356,ELISA,Dry heat block machine,MU-02,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
386,462,Molecular Biology,Autoclaves,NH-04,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
387,546,Molecular Biology,Water heating bath,NU-01,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
388,179,Bio-Immuno,Refrigerator,TL-005,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
389,760,AO,Refrigerator,TL-009,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
390,158,Bio-Immuno,Refrigerator -20oC,TL-06,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
391,542,Molecular Biology,Refrigerator -20oC,TL-07,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-09 00:00:00,2023-02-13 00:00:00,Calibration,Annual Calibration,Calibration,Offline,CTCR3,BME,Done,,0.0,,,,,
392,15,AO,Tempus,Tempus600,2023-02-12 12:30:00,,2023-02-12 13:00:00,2023-02-12 16:00:00,Breakdown,Dust on system,"Take out Line 1 pipe --> sent to the vendor for processing, clean system",Offline,Mr. Duy,BME,Done,Still have Line 2 for running,0.0,,,,,
393,2305180119,Hematology - Coagulation,Alinity H-series,Hq-2,2023-02-11 08:20:00,,2023-02-11 09:00:00,2023-02-11 12:30:00,Breakdown,QC out of range,"Check and clean dilute cup -> still out, recommend change QC",Offline,Mr. Thịnh,Mr. Lâm,Done,,0.0,,,Form_Images/2305180119Hq-2.Image.182253.png,,
394,16,Microbiology,HeliFan Plus C13,HP-01,2023-02-10 15:30:00,,2023-02-10 16:00:00,2023-02-10 20:00:00,Breakdown,"Absorbed change -> Cannot zero gas, Absorder was expired","Change new absorber, clean aspirate pump, run system check, calibration",Offline,Mr. Vinh,BME,Done,,1.0,HP breath,6.0,,,
395,13,GLP,Decaper Module Double,DM-01,2023-02-10 14:50:00,,2023-02-10 15:00:00,2023-02-10 16:30:00,Breakdown,Z axis collision failed,"Decapper z axis down collision-->find out the flex cable is damaged FLEX CABLE 20X1040
-->replaced cable was fixed issue",Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
396,130,GLP,Tosho Connect Module,TOS-01,2023-02-09 16:55:00,,2023-02-09 17:00:00,2023-02-09 17:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Hoàng,BME,Done,Scheduled,0.0,,,,,
397,14,GLP,Storage on SM,STORE-01,2023-02-08 15:00:00,,2023-02-08 15:00:00,2023-02-08 16:00:00,Breakdown,"#21437 Storage init failed,near tower not as zero",Storage door can't reach to close position -->move it to close position and lubricant,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
398,12,GLP,Cars and Track,CTR,2023-02-07 14:55:00,,2023-02-07 15:00:00,2023-02-07 16:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
399,4,AO,Tempus,Tempus600,2023-02-06 13:00:00,,2023-02-06 13:30:00,2023-02-06 17:00:00,Breakdown,Sensor receiving not match sending,"Clean transfer pipe
Keep Follow up",Offline,Mr. Hoàng,BME,Follow up,,0.0,,,,,
400,932,GLP,Storage on SM,Store-01,2023-02-03 10:25:00,,2023-02-03 10:30:00,2023-02-03 11:00:00,Breakdown,Griper stuck,Check and reset griper,,BME,,Done,,0.0,,,,,
401,621,GLP,Tempus Module,IOM_TIO-02,2023-02-02 10:25:00,,2023-02-02 10:30:00,2023-02-02 11:30:00,Breakdown,Tube out of line,Clean and recalib line,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
402,430,AO,Tempus,Tempus600,2023-02-02 09:55:00,,2023-02-02 10:00:00,2023-02-02 10:40:00,Breakdown,Tube stuck on carousel,Clean and re-Initialize carousel,Online,Mr. Hoàng,BME,Done,,0.0,,,,,
403,3,Bio-Immuno,Immulite,MD-08,2023-02-01 10:00:00,,2023-02-01 11:00:00,2023-02-01 15:00:00,Breakdown,"Tube liter jam; 
System can not run autostart","General Check
Check and align tube lifter
Reinstall software, database backup",Offline,Mr. Thuận An,Ms. Huyền,Done,,1.0,"FBC: 6
PAPP-A: 4",10.0,,,
404,10,GLP,Centrifuge Module,CM-01,2023-01-31 12:03:00,,2023-01-31 12:08:00,2023-01-31 13:00:00,Breakdown,Bucket not placed correctly,Realign CM robotic,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
405,456,GLP,Cars and Track,CTR,2023-01-31 09:55:00,,2023-01-31 10:00:00,2023-01-31 11:00:00,Breakdown,Weekly Maintenance,Checking and Cleaning,,BME,,Done,,0.0,,,,,
406,118,AO,Tempus,Tempus600,2023-01-30 18:00:00,,2023-01-30 18:45:00,2023-01-30 19:15:00,Breakdown,Dust,Check pipe on Roof,Offline,Mr. Duy,BME,Done,,0.0,,,,,
407,24,GLP,Cars and Track,CTR,2023-01-30 08:15:00,,2023-01-30 08:20:00,2023-01-30 09:20:00,Breakdown,Cross Switch do not response correctly,Change Cross Switch,Offline,Mr. Hoàng,BME,Done,,0.0,,,,,
408,8,Bio-Immuno,Alinity I,AI-4,2023-01-20 11:45:00,,2023-01-20 11:50:00,2023-01-20 16:00:00,Breakdown,Wash monitoring failed at Washzone 1,"Replace wz manifold, 2500ul pump, wz lift mechanism; Replace aspirate valve wzl, tighten fittings, clean wz waste manifold; Replace trigger distribution valve (valve not click); Replace trigger bypass valve (valve not click); Replace Temp optic board; Calibration and test wz1 -> pass",Offline,Mr. Vũ,BME,Done,,1.0,"Toxo IgG: 5;
SCC: 14;
Rubbella IgM: 7;
Cyffra 21-1: 2;
CA 19-9 xR:6;
CEA: 9;
Anti HBe: 1",44.0,,,
409,139,AO,Tempus,Tempus600,2023-01-20 11:55:00,,2023-01-20 12:00:00,2023-01-20 12:30:00,Breakdown,"Dust, stop machine",Stop and waiting to clean after Tet,Offline,Mr. Long,BME,Done,,0.0,,,,,
410,921,AO,Tempus,Tempus600,2023-01-20 07:55:00,,2023-01-20 08:00:00,2023-01-20 08:20:00,Breakdown,Stop working on receving modules,Clean sensor,Online,AO team,BME,Done,,1.0,,,,,
411,378,Hematology - Coagulation,Minicap Flex Piercing,DD-03,2023-01-18 09:00:00,,2023-01-18 09:35:00,2023-01-18 16:09:00,Breakdown,Tank broken and Probe stuck,Change tank to clean probe and wait to aprove for keep new tank,Offline,Mr. Huy,BME,Done,,0.0,,,,,
412,9,Bio-Immuno,Alinity C,AC-2,2023-01-18 08:40:00,,2023-01-18 09:05:00,2023-01-18 12:15:00,Breakdown,Reagent transport loading error,Take out reagent cartridges and realign reagent path,Offline,Mr. Vũ,BME,Done,,0.0,,,,,
413,5,Bio-Immuno,Alinity C,AC-1,2023-01-17 23:55:00,,2023-01-18 00:00:00,2023-01-18 05:23:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vũ,BME,Done,Scheduled,0.0,,,,,
414,6,Bio-Immuno,Alinity I,AI-1,2023-01-17 23:55:00,,2023-01-18 00:00:00,2023-01-18 03:01:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Vũ,BME,Done,Scheduled,0.0,,,,,
415,7,Bio-Immuno,Alinity I,AI-4,2023-01-17 09:00:00,,2023-01-17 09:15:00,2023-01-17 09:25:00,Breakdown,Diluted Wash buffer transfer too slow,Replace the level sensor of diluted buffer,Offline,Mr. Vũ,BME,Done,,0.0,,,,,
416,2,Bio-Immuno,Immulite,MD-08,2023-01-16 13:00:00,,2023-01-16 13:30:00,2023-01-16 18:40:00,Breakdown,System can not run autostart,"General check
Reinstall the backup file, clean data
Reinstall software v6.10",Offline,Mr. Thuận An,BME,Done,,0.0,,,,,
417,92,GLP,Cars and Track,CTR,2023-01-16 16:55:00,,2023-01-16 17:00:00,2023-01-16 18:00:00,Breakdown,Weekly Maintenance,Checking and Cleaning,,BME,,Done,,0.0,,,,,
418,2305172354,Hematology - Coagulation,Minicap Flex Piercing,DD-03,2023-01-14 08:42:00,,2023-01-14 09:49:00,2023-01-14 13:35:00,Breakdown,can't shutdown machine,Run backwash to check pressure -> failed -> Cathode tank broken -> glue,Offline,Mr. Huy,BME,Done,Waiting for change tank,0.0,,,Form_Images/2305172354DD-03.Image.165748.png,,
419,606,All,Sample Ladder,Lift,2023-01-13 18:00:00,,2023-01-13 18:45:00,2023-01-13 19:30:00,Breakdown,"Stuck, can't move",Clean and Check,Offline,Mr. Lâm,BME,Done,,0.0,,,,,
420,1,Bio-Immuno,Immulite,MD-08,2023-01-12 14:00:00,,2023-01-12 15:00:00,2023-01-12 20:00:00,Breakdown,Software error,Reinstall the backup file,Offline,Mr. Thuận An,BME,Done,,1.0,HCG: 6,6.0,,,
421,349,Molecular Biology,Multi-tube Vortexer,MVT-01,2023-01-12 15:55:00,,2023-01-12 16:00:00,2023-01-12 18:00:00,Breakdown,Loose shaft lock screw,Incresse size of screw thread and change screw snock,,BME,,Done,,0.0,,,,,
422,364,GLP,Loader Module,LM-01,2023-01-12 11:46:00,,2023-01-12 11:51:00,2023-01-12 13:30:00,Breakdown,Tube out of position when dispose,Clean and modify finger parameter,,BME,,Done,,1.0,,,,,
423,597,GLP,Cars and Track,CTR,2023-01-11 15:55:00,,2023-01-11 16:00:00,2023-01-11 17:00:00,Breakdown,Weekly Maintenance,Checking and Cleaning,,BME,,Done,,0.0,,,,,
424,965,GLP,Loader Module,LM-01,2023-01-11 12:25:00,,2023-01-11 12:30:00,2023-01-11 12:50:00,Breakdown,Tube out of position when dispose,Clean area,,BME,,Done,,0.0,CBC,75.0,,,
425,277,All,Attune,LIS,2023-01-10 08:55:00,,2023-01-10 09:00:00,2023-01-10 11:00:00,Breakdown,CBC no order,Bring out and take test,Online,Mr. Kiên,BME,Done,,1.0,,,,,
426,369,AO,Tempus,Tempus600,2023-01-10 08:00:00,,2023-01-10 08:30:00,2023-01-10 10:00:00,Breakdown,Air Pressure failed,Check sensor,Offline,Mr. Quốc Anh,BME,Done,,0.0,,,,,
427,174,Bio-Immuno,RO system Abbott,RO-HP,2023-01-09 13:55:00,,2023-01-09 14:00:00,2023-01-09 15:30:00,Breakdown,Maintenance,Change Presurre Increase Pumb,Offline,Mr. Tâm,BME,Done,,0.0,,,,,
428,852,AO,Tempus,Tempus600,2023-01-08 19:00:00,,2023-01-08 21:00:00,2023-01-08 22:00:00,Breakdown,Air Presurre Water Trap broke,Change Part,Offline,Mr. Quốc Anh,BME,Done,Tight fisrt and waiting for fixing,0.0,,,,,
429,17,Cyto Lab,FUME HOOD,FH-01,2023-01-06 08:55:00,,2023-01-06 09:00:00,2023-01-08 09:00:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Tài,Ms. Hà,Done,Scheduled,0.0,,,,,
430,18,Cyto Lab,OVEN,OVEN-01,2023-01-06 08:55:00,,2023-01-06 09:00:00,2023-01-06 09:30:00,Maintenance,Prevent Maintenance,Maintenance,Offline,Mr. Tài,Ms. Hà,Done,Scheduled,0.0,,,,,
431,409,AO,Tempus,Tempus600,2023-01-05 18:08:00,,2023-01-05 18:13:00,2023-01-05 18:30:00,Breakdown,Change Break's Rubber,Change Break's Rubber,Offline,Mr. Duy,BME,Done,,0.0,,,,,
432,868,GLP,Tempus Module,IOM_TIO-01,2023-01-04 21:55:00,,2023-01-04 22:00:00,2023-01-04 22:15:00,Breakdown,Collision of finger,Replace finger,Online,Mr. Hoàng,BME,Done,,0.0,,,,,
433,570,Hematology - Coagulation,Automated Blood typing machine,ABO-01,2023-01-04 13:55:00,,2023-01-04 14:00:00,2023-01-04 16:00:00,Breakdown,Maintenance,Prevent Maintenance,Offline,Mr. Điệu,BME,Done,Scheduled,0.0,,,,,
434,156,GLP,Cars and Track,CTR,2023-01-03 17:00:00,,2023-01-03 17:00:00,2023-01-03 18:00:00,Breakdown,Weekly Maintenance,Checking and Cleaning,,BME,,Done,,0.0,,,,,
435,352,Molecular Biology,Automated Laboratory Plate Sealer,ALPS,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
436,749,Molecular Biology,,"Ben
",2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
437,552,Molecular Biology,KingFisher Flex,KFF-01,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
438,522,Molecular Biology,KingFisher Presto,KFP-01,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
439,571,Molecular Biology,KingFisher Presto,KFP-02,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
440,909,Molecular Biology,KingFisher Presto,KFP-03,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
441,776,Molecular Biology,KingFisher Presto,KFP-04,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
442,571,Molecular Biology,MultiDrop ComBI,MDC-01,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
443,338,Molecular Biology,MultiDrop ComBI,MDC-02,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
444,518,Molecular Biology,MultiDrop ComBI ,MDC-03,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
445,644,Molecular Biology,Microplate Washer,MPW-01,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
446,923,Molecular Biology,Spinnaker Microplate Robot,Spinnaker,2023-01-03 11:00:00,,2023-01-03 11:00:00,2023-01-03 17:00:00,Maintenance,Prevent Maintenance,Maintenance,,BME,,Done,,0.0,,,,,
